
OS:Version,
  {092e4e48-bebf-4394-8a9c-e79655c3fd59}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Site,
  {6a1d885e-ed7e-4eeb-8a75-31e56d2e1a0d}, !- Handle
  Palakkad,                               !- Name
  10.767,                                 !- Latitude {deg}
  76.65,                                  !- Longitude {deg}
  5.5,                                    !- Time Zone {hr}
  97,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {a5f3fb89-3560-4ab0-bc7e-0cb92a1653bb}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {67603888-ed42-4da6-aa34-5fc64f94d4b0}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {1d7db066-f615-4219-93bd-e4bab6e0eefe}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  -80,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {647be411-d50d-4842-9d02-95bacf4823cb}; !- Handle

OS:SimulationControl,
  {6815befd-378b-4fbc-bea8-3c1a2881e33f}; !- Handle

OS:Sizing:Parameters,
  {c4a40194-750d-471b-a94a-177e244cc562}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0b5009b6-de45-4a6c-91a3-b255346a7707}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {5e0f1fad-cb7c-4e37-9739-0183f68730fd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5f491ac5-4220-497b-a6ae-eb5d482bbd2e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f4fe203d-87ae-455b-ada1-2d2d66d0438d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {13c2f476-bb11-4bb2-82c7-1ab79ed8e7d2}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SpaceType,
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Handle
  Office - BreakRoom,                     !- Name
  ,                                       !- Default Construction Set Name
  {7f68acaf-9be5-42e4-9e7a-8ea9554a3173}, !- Default Schedule Set Name
  {5605cc04-92eb-46cd-b838-6c2f4ff05aea}, !- Group Rendering Name
  {6f8129d3-464e-45c7-84d4-31af49fd73fa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {7f68acaf-9be5-42e4-9e7a-8ea9554a3173}, !- Handle
  Office - BreakRoom - Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5605cc04-92eb-46cd-b838-6c2f4ff05aea}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {6f8129d3-464e-45c7-84d4-31af49fd73fa}, !- Handle
  Office - BreakRoom - Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, ! Handle
  Office Misc Occ,                        ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  {2e7ae452-e9c6-458c-90a5-92000679b12e}, ! Default Day Schedule Name
  {0858fc23-c64e-44fb-a1ea-cb3830086fad}, ! Summer Design Day Schedule Name
  {6f2251df-c9a8-400b-a630-4cb1b33b93f1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e7ae452-e9c6-458c-90a5-92000679b12e}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {0858fc23-c64e-44fb-a1ea-cb3830086fad}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {6f2251df-c9a8-400b-a630-4cb1b33b93f1}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5ff0e523-6ea6-47d4-806e-05ae60eef0e7}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a48e79b0-6857-4633-8523-77af15c135d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a48e79b0-6857-4633-8523-77af15c135d5}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, ! Handle
  Office Activity,                        ! Name
  {8047e567-ef5e-4576-a8d3-0806de7ab6b6}, ! Schedule Type Limits Name
  {7907ee88-fe31-4a60-bdad-73aa777b0ab4}, ! Default Day Schedule Name
  {3783bfd6-752f-4e75-9db4-757a59a9e064}, ! Summer Design Day Schedule Name
  {68779ac9-3697-4ed2-93a2-9ce3adbd34b2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7907ee88-fe31-4a60-bdad-73aa777b0ab4}, ! Handle
  Office Activity Default Schedule,       ! Name
  {8047e567-ef5e-4576-a8d3-0806de7ab6b6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3783bfd6-752f-4e75-9db4-757a59a9e064}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {8047e567-ef5e-4576-a8d3-0806de7ab6b6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {68779ac9-3697-4ed2-93a2-9ce3adbd34b2}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {8047e567-ef5e-4576-a8d3-0806de7ab6b6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, ! Handle
  Office Bldg Light,                      ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  {e4c5851f-9189-41a3-8523-6d0806fe3fdd}, ! Default Day Schedule Name
  {c206ecbd-8844-4f1d-bc31-be064d205472}, ! Summer Design Day Schedule Name
  {aa3effc0-abcc-4e38-9af0-0c3a69a9af71}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4c5851f-9189-41a3-8523-6d0806fe3fdd}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c206ecbd-8844-4f1d-bc31-be064d205472}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {aa3effc0-abcc-4e38-9af0-0c3a69a9af71}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {32f059b1-c749-4c97-9d95-f87bb54e6ebe}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cccc1785-0a4d-4143-b7dd-2a80749d2964}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cccc1785-0a4d-4143-b7dd-2a80749d2964}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, ! Handle
  Office Bldg Equip,                      ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  {86de286b-4c0b-4f16-b4cd-7e3f6d3c63c9}, ! Default Day Schedule Name
  {b1b7e17b-af14-46a5-b5c0-b6e984d7dd7a}, ! Summer Design Day Schedule Name
  {c15e4bf9-177d-4c19-9b3f-f29e420ba24c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {86de286b-4c0b-4f16-b4cd-7e3f6d3c63c9}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {b1b7e17b-af14-46a5-b5c0-b6e984d7dd7a}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c15e4bf9-177d-4c19-9b3f-f29e420ba24c}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {403eb3ae-e9dc-4622-8ec7-b0e28d7ab56d}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e9ae491-4984-40d2-9e13-a82dd2571ea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e9ae491-4984-40d2-9e13-a82dd2571ea5}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, ! Handle
  Office Infil Quarter On,                ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  {399a94bb-e1c3-4efd-a597-101859e6aeed}, ! Default Day Schedule Name
  {dc5b01f1-3adc-4ce8-abed-aa3159c4c79d}, ! Summer Design Day Schedule Name
  {063bc54e-2680-4cf3-9963-c638b6fd0188}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {399a94bb-e1c3-4efd-a597-101859e6aeed}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc5b01f1-3adc-4ce8-abed-aa3159c4c79d}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {063bc54e-2680-4cf3-9963-c638b6fd0188}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {24ad603b-150a-472a-b4a9-8e502a255bd1}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4a572b0-0bd6-471e-9511-1ab51ab74777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4a572b0-0bd6-471e-9511-1ab51ab74777}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {8047e567-ef5e-4576-a8d3-0806de7ab6b6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {8b1f99bd-852b-48f1-a9b4-17e563efba6d}, !- Handle
  Office - BreakRoom - People,            !- Name
  {d2d1f515-7428-48f1-bdb2-f9e1a31039d6}, !- People Definition Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d2d1f515-7428-48f1-bdb2-f9e1a31039d6}, !- Handle
  Office - BreakRoom - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.25,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {fb9a84e2-5ee3-4ab1-b796-996e06aaaae9}, !- Handle
  Office - BreakRoom - Lights,            !- Name
  {55313fb4-c8c9-4735-88a2-b50a50b5f15d}, !- Lights Definition Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {55313fb4-c8c9-4735-88a2-b50a50b5f15d}, !- Handle
  Office - BreakRoom - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8d618d33-4698-457e-bbd2-5f34ac39a56b}, !- Handle
  Office - BreakRoom - Electric Equipment, !- Name
  {e39b9e26-758c-43d1-9977-c349500ce484}, !- Electric Equipment Definition Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e39b9e26-758c-43d1-9977-c349500ce484}, !- Handle
  Office - BreakRoom - Elec Equipment,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {80a484ea-4c05-4661-9e9e-2a8f59306abc}, !- Handle
  Office - BreakRoom - Infiltration,      !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {06c14bfa-13b7-4632-8907-198cb7c4a3b5}, !- Handle
  Office - ClosedOffice - Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c251a829-6fad-48be-8367-19981482e58d}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {94bcd668-10af-494b-bcc6-0dd1e176eb8c}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {6b1abb72-dd6d-4544-a57e-5d3d2a2ce217}, !- Handle
  Office - ClosedOffice - Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c251a829-6fad-48be-8367-19981482e58d}, ! Handle
  Office Work Occ,                        ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  {d394aa23-dbe7-48ab-8c36-2e8fdb95f4cf}, ! Default Day Schedule Name
  {6ddbaea3-1abf-4f09-b955-191ddcdf3011}, ! Summer Design Day Schedule Name
  {e046e2b3-4c3b-4176-a3d9-073b804d0639}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d394aa23-dbe7-48ab-8c36-2e8fdb95f4cf}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {6ddbaea3-1abf-4f09-b955-191ddcdf3011}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {e046e2b3-4c3b-4176-a3d9-073b804d0639}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {003695a8-b052-4cd9-a4bd-a10b879dc338}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {c251a829-6fad-48be-8367-19981482e58d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fad7dca-2334-45f9-acb8-8de19e876ee7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fad7dca-2334-45f9-acb8-8de19e876ee7}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {37f5e937-34d0-4a1d-9f73-b664cfe2a339}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:People:Definition,
  {e7cc8db8-dbcb-4801-a82f-4704d88d2fdd}, !- Handle
  Office - ClosedOffice - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {03cebdbe-4770-4fa3-b998-d1b94b09763a}, !- Handle
  Office - ClosedOffice - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {ed8fa634-10d5-4b78-8383-43584e2e2a87}, !- Handle
  Office - ClosedOffice - Elec Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceType,
  {51d348cc-991d-49b5-a0ee-32c80dee5b48}, !- Handle
  Office - Conference,                    !- Name
  ,                                       !- Default Construction Set Name
  {3938ba05-2fb9-44d2-bb71-2d96c8769bb4}, !- Default Schedule Set Name
  {8f1a8e70-c3ce-4bb0-9e28-f28de967a872}, !- Group Rendering Name
  {391fff87-62da-4689-ab4d-c57440b5fc97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {3938ba05-2fb9-44d2-bb71-2d96c8769bb4}, !- Handle
  Office - Conference - Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8f1a8e70-c3ce-4bb0-9e28-f28de967a872}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {391fff87-62da-4689-ab4d-c57440b5fc97}, !- Handle
  Office - Conference - Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {15f14c26-664f-4af1-a14e-cad1f8c29b21}, !- Handle
  Office - Conference - People,           !- Name
  {ebed45ee-e504-4e94-9d5c-daf00150089c}, !- People Definition Name
  {51d348cc-991d-49b5-a0ee-32c80dee5b48}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ebed45ee-e504-4e94-9d5c-daf00150089c}, !- Handle
  Office - Conference - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.5,                                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {20862f13-6868-441e-a580-c8766a4534f3}, !- Handle
  Office - Conference - Lights,           !- Name
  {94fd2889-49c0-4095-88f8-df0ca32e19ff}, !- Lights Definition Name
  {51d348cc-991d-49b5-a0ee-32c80dee5b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {94fd2889-49c0-4095-88f8-df0ca32e19ff}, !- Handle
  Office - Conference - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2f69d66b-8b3f-4ce4-9665-bb061347ff20}, !- Handle
  Office - Conference - Electric Equipment, !- Name
  {4a966a4c-a56d-4f07-a5b7-e08c20f03115}, !- Electric Equipment Definition Name
  {51d348cc-991d-49b5-a0ee-32c80dee5b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4a966a4c-a56d-4f07-a5b7-e08c20f03115}, !- Handle
  Office - Conference - Elec Equipment,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {f074c63b-c64e-4436-add1-ad16183ff1cf}, !- Handle
  Office - Conference - Infiltration,     !- Name
  {51d348cc-991d-49b5-a0ee-32c80dee5b48}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Handle
  Office - Corridor,                      !- Name
  ,                                       !- Default Construction Set Name
  {cc05e8d4-8b4f-430a-bd50-00a9b778c8c0}, !- Default Schedule Set Name
  {844cd933-a991-4d72-9296-ee0977af4485}, !- Group Rendering Name
  {b7dd8bac-ed18-44b2-ad65-53a6eae61b0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {cc05e8d4-8b4f-430a-bd50-00a9b778c8c0}, !- Handle
  Office - Corridor - Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c251a829-6fad-48be-8367-19981482e58d}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {844cd933-a991-4d72-9296-ee0977af4485}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {b7dd8bac-ed18-44b2-ad65-53a6eae61b0f}, !- Handle
  Office - Corridor - Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {f841779b-a2a3-4846-803e-2b74faef2b05}, !- Handle
  Office - Corridor - People,             !- Name
  {410f80c7-04ce-4cf2-aca9-8f70b4f5e2b5}, !- People Definition Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {410f80c7-04ce-4cf2-aca9-8f70b4f5e2b5}, !- Handle
  Office - Corridor - People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {6f22d050-c62d-4404-bd32-2f387845f6fb}, !- Handle
  Office - Corridor - Lights,             !- Name
  {07d08e0d-8490-468d-b2bc-89bec5d84a09}, !- Lights Definition Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {07d08e0d-8490-468d-b2bc-89bec5d84a09}, !- Handle
  Office - Corridor - Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9bf9ffb8-c3f1-449b-84a5-056b677ca246}, !- Handle
  Office - Corridor - Electric Equipment, !- Name
  {cd8fb898-bce6-4e48-8e11-5194039654ce}, !- Electric Equipment Definition Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd8fb898-bce6-4e48-8e11-5194039654ce}, !- Handle
  Office - Corridor - Elec Equipment,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {c9581399-3c1d-452f-9391-2c7a8084cd03}, !- Handle
  Office - Corridor - Infiltration,       !- Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Handle
  Office - Elec/MechRoom,                 !- Name
  ,                                       !- Default Construction Set Name
  {18f03761-69e4-4337-932e-4cb579a7b252}, !- Default Schedule Set Name
  {49d54e4d-9128-4dc1-ac32-7cfe9b3bb111}, !- Group Rendering Name
  {ac5f2108-bcf5-4b06-819d-cf40aece9e49}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {18f03761-69e4-4337-932e-4cb579a7b252}, !- Handle
  Office - Elec/MechRoom - Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {49d54e4d-9128-4dc1-ac32-7cfe9b3bb111}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {ac5f2108-bcf5-4b06-819d-cf40aece9e49}, !- Handle
  Office - Elec/MechRoom - Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {9cb2c564-980a-495f-acfe-ab42e6732de0}, !- Handle
  Office - Elec/MechRoom - Lights,        !- Name
  {7361ef36-931a-4c23-b1ed-08001837fb63}, !- Lights Definition Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7361ef36-931a-4c23-b1ed-08001837fb63}, !- Handle
  Office - Elec/MechRoom - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dbc176e9-4da5-4276-b242-92ca99946daa}, !- Handle
  Office - Elec/MechRoom - Electric Equipment, !- Name
  {321b647b-2625-409b-9387-cf510df2b1c4}, !- Electric Equipment Definition Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {321b647b-2625-409b-9387-cf510df2b1c4}, !- Handle
  Office - Elec/MechRoom - Elec Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {9bc423c1-cf96-407e-998b-5655f719d8af}, !- Handle
  Office - Elec/MechRoom - Infiltration,  !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {fd1e861b-7570-4559-963a-f73fa14f5738}, !- Handle
  Office - IT_Room,                       !- Name
  ,                                       !- Default Construction Set Name
  {510756d6-0900-4aae-a3f8-5dda1066b1ab}, !- Default Schedule Set Name
  {f53ca3bf-ae19-477b-8cf8-515cfe1d3006}, !- Group Rendering Name
  {38359ad1-0c04-4ad2-8841-45a02d6e72db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {510756d6-0900-4aae-a3f8-5dda1066b1ab}, !- Handle
  Office - IT_Room - Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {f53ca3bf-ae19-477b-8cf8-515cfe1d3006}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {38359ad1-0c04-4ad2-8841-45a02d6e72db}, !- Handle
  Office - IT_Room - Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {8d1809aa-d3e5-42d4-a1c7-cfb3447e3166}, !- Handle
  Office - IT_Room - People,              !- Name
  {87c98375-b2c5-4d80-8e0d-bfd2c73b336f}, !- People Definition Name
  {fd1e861b-7570-4559-963a-f73fa14f5738}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {87c98375-b2c5-4d80-8e0d-bfd2c73b336f}, !- Handle
  Office - IT_Room - People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.04,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {cc695e27-d74f-4b39-aa1d-2aeddbf3f8ea}, !- Handle
  Office - IT_Room - Lights,              !- Name
  {92a0a9b8-5d11-49b8-8305-79b99307b589}, !- Lights Definition Name
  {fd1e861b-7570-4559-963a-f73fa14f5738}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {92a0a9b8-5d11-49b8-8305-79b99307b589}, !- Handle
  Office - IT_Room - Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4620c69c-863b-46c3-996e-87653c9980f3}, !- Handle
  Office - IT_Room - Electric Equipment,  !- Name
  {4b0db331-b93c-4b52-930d-8761b7b4bf42}, !- Electric Equipment Definition Name
  {fd1e861b-7570-4559-963a-f73fa14f5738}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4b0db331-b93c-4b52-930d-8761b7b4bf42}, !- Handle
  Office - IT_Room - Elec Equipment,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {cb80b7bb-0892-43fe-9a57-bffc239a3430}, !- Handle
  Office - IT_Room - Infiltration,        !- Name
  {fd1e861b-7570-4559-963a-f73fa14f5738}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Handle
  Office - Lobby,                         !- Name
  ,                                       !- Default Construction Set Name
  {d8f948a2-1df5-4cc7-a61c-a47bf56accc8}, !- Default Schedule Set Name
  {602e71ef-40a4-4a3c-90b4-4787ba37baa9}, !- Group Rendering Name
  {fb186b1b-3a7e-4c7b-a552-bd3a1c82ffbb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {d8f948a2-1df5-4cc7-a61c-a47bf56accc8}, !- Handle
  Office - Lobby - Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {602e71ef-40a4-4a3c-90b4-4787ba37baa9}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {fb186b1b-3a7e-4c7b-a552-bd3a1c82ffbb}, !- Handle
  Office - Lobby - Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {00dff8ed-3517-4dcb-8d82-f6387ff34775}, !- Handle
  Office - Lobby - People,                !- Name
  {9760f5c5-87a0-4429-b401-cf7a0d1e16e3}, !- People Definition Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9760f5c5-87a0-4429-b401-cf7a0d1e16e3}, !- Handle
  Office - Lobby - People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.1,                                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {f2c1bbdd-7bd9-4b87-8932-af56cdde4d71}, !- Handle
  Office - Lobby - Lights,                !- Name
  {114ade9e-da18-48c8-8834-c206869f5648}, !- Lights Definition Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {114ade9e-da18-48c8-8834-c206869f5648}, !- Handle
  Office - Lobby - Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28f29042-0194-466f-82da-f7666193c594}, !- Handle
  Office - Lobby - Electric Equipment,    !- Name
  {c41b3f00-9075-4c73-b513-597d375bfbdc}, !- Electric Equipment Definition Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c41b3f00-9075-4c73-b513-597d375bfbdc}, !- Handle
  Office - Lobby - Elec Equipment,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {5f456d90-aa10-4216-b77a-3a3228c9eb79}, !- Handle
  Office - Lobby - Infiltration,          !- Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Handle
  Office - OpenOffice,                    !- Name
  ,                                       !- Default Construction Set Name
  {27a47646-b949-4ea9-ae3b-86c18e354b8c}, !- Default Schedule Set Name
  {ea86f06f-51be-4760-af21-1b62d3ba9e0b}, !- Group Rendering Name
  {4b85b4d2-57ab-43d8-88f3-69f401bb785f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {27a47646-b949-4ea9-ae3b-86c18e354b8c}, !- Handle
  Office - OpenOffice - Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c251a829-6fad-48be-8367-19981482e58d}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ea86f06f-51be-4760-af21-1b62d3ba9e0b}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {4b85b4d2-57ab-43d8-88f3-69f401bb785f}, !- Handle
  Office - OpenOffice - Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {9e77cda7-9231-4452-8b6f-9d9e19319f9c}, !- Handle
  Office - OpenOffice - People 3,         !- Name
  {6ad92f26-54f1-4fba-9b49-33724cc58f74}, !- People Definition Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6ad92f26-54f1-4fba-9b49-33724cc58f74}, !- Handle
  Office - OpenOffice - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.1,                                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {09dca9aa-83c5-4c35-937b-259a698f3a1c}, !- Handle
  Office - OpenOffice - Lights 2,         !- Name
  {8e0c570a-9d8e-4ebc-9784-415bc165c954}, !- Lights Definition Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8e0c570a-9d8e-4ebc-9784-415bc165c954}, !- Handle
  Office - OpenOffice - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9e623064-c39c-4312-a373-6ab739e6aa64}, !- Handle
  Office - OpenOffice - Electric Equipment 4, !- Name
  {3d093dd8-888a-4e91-8ae9-3736070edfdf}, !- Electric Equipment Definition Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3d093dd8-888a-4e91-8ae9-3736070edfdf}, !- Handle
  Office - OpenOffice - Elec Equipment,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {e4940ae3-5f08-46ad-9054-9c15dc823500}, !- Handle
  Office - OpenOffice - Infiltration 1,   !- Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {0ea3b73f-e71b-4e8c-9b24-a3c95fd142e2}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {fcab2732-3656-40b3-be08-940f8ce2a1d3}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Handle
  Office - Restroom,                      !- Name
  ,                                       !- Default Construction Set Name
  {b3cbd25f-f40f-4415-9a64-1d6964899554}, !- Default Schedule Set Name
  {afb377a3-9c94-4661-b657-946937b45d92}, !- Group Rendering Name
  {22ff116d-fad9-4c78-b1a3-eb04ad4c6ab7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {b3cbd25f-f40f-4415-9a64-1d6964899554}, !- Handle
  Office - Restroom - Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {afb377a3-9c94-4661-b657-946937b45d92}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {22ff116d-fad9-4c78-b1a3-eb04ad4c6ab7}, !- Handle
  Office - Restroom - Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  10,                                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {2a46c29d-1172-40b9-b26f-9552b6c62a30}, !- Handle
  Office - Restroom - People,             !- Name
  {c0195e9e-4106-4230-b196-8021f30f305e}, !- People Definition Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c0195e9e-4106-4230-b196-8021f30f305e}, !- Handle
  Office - Restroom - People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.1,                                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {d5f7c874-c313-46b8-ba9c-80add1d5e295}, !- Handle
  Office - Restroom - Lights,             !- Name
  {62e31d1c-f333-4ff5-9689-a86cca9da91c}, !- Lights Definition Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {62e31d1c-f333-4ff5-9689-a86cca9da91c}, !- Handle
  Office - Restroom - Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6cbaf9d8-a95b-4403-8771-c40745ef410f}, !- Handle
  Office - Restroom - Electric Equipment, !- Name
  {35b5e64f-8622-4d1e-9533-50a1e6f1c6c6}, !- Electric Equipment Definition Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {35b5e64f-8622-4d1e-9533-50a1e6f1c6c6}, !- Handle
  Office - Restroom - Elec Equipment,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {2ec7e8e5-92b2-4728-8040-9dc6329e9cb3}, !- Handle
  Office - Restroom - Infiltration,       !- Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Handle
  Office - Stair,                         !- Name
  ,                                       !- Default Construction Set Name
  {15a71937-9d82-4b9f-bdc6-7bbaf3ba60e4}, !- Default Schedule Set Name
  {421f9e95-7be2-4693-be9b-48bdab8ae4e8}, !- Group Rendering Name
  {0232f204-ca94-4b97-874d-c9411038547d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {15a71937-9d82-4b9f-bdc6-7bbaf3ba60e4}, !- Handle
  Office - Stair - Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {421f9e95-7be2-4693-be9b-48bdab8ae4e8}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {0232f204-ca94-4b97-874d-c9411038547d}, !- Handle
  Office - Stair - Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {6d6ae2fe-7ce2-4b98-bf7a-d6d8c10c9c9b}, !- Handle
  Office - Stair - Lights,                !- Name
  {bde95ac1-ee89-4427-ad51-18632b4d6164}, !- Lights Definition Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bde95ac1-ee89-4427-ad51-18632b4d6164}, !- Handle
  Office - Stair - Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {76f80f3f-ede9-48be-bed6-890d24ccd119}, !- Handle
  Office - Stair - Infiltration,          !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {8f384002-43e9-4429-a972-086d466d2363}, !- Handle
  Office - Storage,                       !- Name
  ,                                       !- Default Construction Set Name
  {2de73a37-5863-4f8e-9a17-62db26832cd5}, !- Default Schedule Set Name
  {49ae109b-b482-4c02-9e9e-bfdb43bce5de}, !- Group Rendering Name
  {b46d8f9b-7de5-48a7-9981-e497f42f4cac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {2de73a37-5863-4f8e-9a17-62db26832cd5}, !- Handle
  Office - Storage - Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {49ae109b-b482-4c02-9e9e-bfdb43bce5de}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {b46d8f9b-7de5-48a7-9981-e497f42f4cac}, !- Handle
  Office - Storage - Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {952c954c-58db-4266-9efa-5444ddf3cb27}, !- Handle
  Office - Storage - Lights,              !- Name
  {0e347861-9b6b-4c19-bd50-4a4f5f7ee5ae}, !- Lights Definition Name
  {8f384002-43e9-4429-a972-086d466d2363}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0e347861-9b6b-4c19-bd50-4a4f5f7ee5ae}, !- Handle
  Office - Storage - Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {dd65128a-ce5d-4e97-b39c-d4bdcbed7c1a}, !- Handle
  Office - Storage - Infiltration,        !- Name
  {8f384002-43e9-4429-a972-086d466d2363}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {44f2d3c5-c0e3-41c1-b625-9cb5679d06f2}, !- Handle
  Office - Cafeteria,                     !- Name
  ,                                       !- Default Construction Set Name
  {18e37733-76a6-4366-9ed3-48fb67da25f4}, !- Default Schedule Set Name
  {ab2a03b8-3007-431d-876b-b085eb53e874}, !- Group Rendering Name
  {a4d28a24-2e8a-4d52-8ece-b5d05a0ffd37}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {18e37733-76a6-4366-9ed3-48fb67da25f4}, !- Handle
  Office - Cafeteria - Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {240865e7-4363-49ed-8d10-21af9af5a1e7}, !- Number of People Schedule Name
  {1eaa2f0f-407d-4967-949e-9973d02afcb2}, !- People Activity Level Schedule Name
  {582343fd-e213-4f53-bc66-71b4eb6fb373}, !- Lighting Schedule Name
  {71e93393-32d1-4c17-bcc4-5ac23201087b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dd240b86-2e5f-4e90-9888-8a4e8824c011}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ab2a03b8-3007-431d-876b-b085eb53e874}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a4d28a24-2e8a-4d52-8ece-b5d05a0ffd37}, !- Handle
  Office - Cafeteria - Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.0038,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {de0bc124-2d02-44c8-bf09-0fedd24094e3}, !- Handle
  Office - Vending - People,              !- Name
  {d4abc685-5f45-435e-81dc-6be3af71e4f9}, !- People Definition Name
  {44f2d3c5-c0e3-41c1-b625-9cb5679d06f2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d4abc685-5f45-435e-81dc-6be3af71e4f9}, !- Handle
  Office - Cafeteria - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {d0445360-5a48-4727-b8a0-97802cde8f91}, !- Handle
  Office - Vending - Lights,              !- Name
  {3f48caf1-065d-44d7-a77f-4feeaf385796}, !- Lights Definition Name
  {44f2d3c5-c0e3-41c1-b625-9cb5679d06f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3f48caf1-065d-44d7-a77f-4feeaf385796}, !- Handle
  Office - Cafeteria - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a8ae6c8e-fe35-4c75-84d6-ab1d9389b910}, !- Handle
  Office - Vending - Electric Equipment,  !- Name
  {8fd4225f-a26b-4673-a834-09e4993ad745}, !- Electric Equipment Definition Name
  {44f2d3c5-c0e3-41c1-b625-9cb5679d06f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8fd4225f-a26b-4673-a834-09e4993ad745}, !- Handle
  Office - Cafeteria - Elec Equipment,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {82242ad0-4407-4008-a4c7-f8f5fa16d860}, !- Handle
  Office - Vending - Infiltration,        !- Name
  {44f2d3c5-c0e3-41c1-b625-9cb5679d06f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Material,
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}, !- Handle
  Cement plaster 15mm,                    !- Name
  Smooth,                                 !- Roughness
  0.015,                                  !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1762,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {826281da-5c73-4cd7-aad0-9e18c6fdc3b0}, !- Handle
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}; !- Material Name

OS:Material,
  {cf07c4b5-cf3a-4c85-a18b-232d81426951}, !- Handle
  RCC 100mm,                              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.58,                                   !- Conductivity {W/m-K}
  2288,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {91e7d860-2f43-4ac3-bf05-502a33315956}, !- Handle
  {cf07c4b5-cf3a-4c85-a18b-232d81426951}; !- Material Name

OS:Material,
  {ad680ac4-710b-4603-b3f5-538b9e5b91f0}, !- Handle
  Metal surface,                          !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a00527fa-4008-4ff6-adca-878359c9e857}, !- Handle
  {ad680ac4-710b-4603-b3f5-538b9e5b91f0}; !- Material Name

OS:Material,
  {92d5864f-9bad-4831-8449-a759068b6fd3}, !- Handle
  Metal Roofing Coated,                   !- Name
  Smooth,                                 !- Roughness
  0.0005,                                 !- Thickness {m}
  61.06,                                  !- Conductivity {W/m-K}
  7520,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed77fe11-13a7-4d80-9790-ca883cde9766}, !- Handle
  {92d5864f-9bad-4831-8449-a759068b6fd3}; !- Material Name

OS:Material:AirGap,
  {c2df4228-c3f0-4025-8c42-07ca4d60da8f}, !- Handle
  Wall air space resistance,              !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {38f7c4fd-1141-42d8-b412-73ac506b3409}, !- Handle
  {c2df4228-c3f0-4025-8c42-07ca4d60da8f}; !- Material Name

OS:Material:AirGap,
  {9d21ef3f-e9fc-437d-b724-286c4ed69d29}, !- Handle
  Ceiling air space resistance,           !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {305ad4bb-834d-46b3-a546-cf80faee026c}, !- Handle
  {9d21ef3f-e9fc-437d-b724-286c4ed69d29}; !- Material Name

OS:Construction,
  {d5b5fe7c-2eb0-4f85-8ed7-c379c324c716}, !- Handle
  Door Flush,                             !- Name
  {7123f5d9-740e-4d7d-96f3-6611052b0e67}, !- Surface Rendering Name
  {ac009925-ed1f-4b99-bc57-63f6009ff4a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc1451ed-5204-4585-8602-c6e302974170}, !- Handle
  {d5b5fe7c-2eb0-4f85-8ed7-c379c324c716}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {077c8645-7d74-49b9-a5b8-20e7b3a51336}, !- Handle
  Interior Ceiling with False Ceiling,    !- Name
  {a7247ab4-646e-4e25-88ce-981923d782e3}, !- Surface Rendering Name
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}, !- Layer 1
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 2
  {a776d23d-3015-46a9-9b1b-4fa5666d2785}, !- Layer 3
  {9d21ef3f-e9fc-437d-b724-286c4ed69d29}, !- Layer 4
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}; !- Layer 5

OS:Material,
  {a776d23d-3015-46a9-9b1b-4fa5666d2785}, !- Handle
  Concrete LW 100mm,                      !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d12f1d2d-41f2-4dc9-9407-96666883ad9f}, !- Handle
  {a776d23d-3015-46a9-9b1b-4fa5666d2785}; !- Material Name

OS:StandardsInformation:Construction,
  {20b1d526-062a-431a-a1ef-5ca7c0066dc7}, !- Handle
  {077c8645-7d74-49b9-a5b8-20e7b3a51336}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {5f33b7e3-85ab-4ea9-a787-87386ae0d32c}, !- Handle
  Door metal,                             !- Name
  {3470a34c-60d4-487f-acde-e90816f77251}, !- Surface Rendering Name
  {ad680ac4-710b-4603-b3f5-538b9e5b91f0}, !- Layer 1
  {c2df4228-c3f0-4025-8c42-07ca4d60da8f}, !- Layer 2
  {ad680ac4-710b-4603-b3f5-538b9e5b91f0}; !- Layer 3

OS:Material,
  {30cd2b66-29ff-4639-a043-069cfc51350f}, !- Handle
  Plywood 15mm,                           !- Name
  MediumSmooth,                           !- Roughness
  0.015,                                  !- Thickness {m}
  0.174,                                  !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1760,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {55338006-6bcb-4ae1-b72c-604750d73eb4}, !- Handle
  {30cd2b66-29ff-4639-a043-069cfc51350f}; !- Material Name

OS:StandardsInformation:Construction,
  {d69f47d3-1443-44ca-9515-d911efce39fa}, !- Handle
  {5f33b7e3-85ab-4ea9-a787-87386ae0d32c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {fcb16148-d0b5-44db-aabe-7d71eea2d8c0}, !- Handle
  Interior Floor with False Ceiling,      !- Name
  {e7d98129-24ae-44a7-96e0-69b7a65f9ecd}, !- Surface Rendering Name
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}, !- Layer 1
  {9d21ef3f-e9fc-437d-b724-286c4ed69d29}, !- Layer 2
  {a776d23d-3015-46a9-9b1b-4fa5666d2785}, !- Layer 3
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 4
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}; !- Layer 5

OS:StandardsInformation:Construction,
  {e93c9244-c2a6-4713-8a0f-e5849774df3c}, !- Handle
  {fcb16148-d0b5-44db-aabe-7d71eea2d8c0}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1680ddf1-fd4f-4435-a1cb-41b7a142a168}, !- Handle
  Interior Wall CC,                       !- Name
  {646f2883-a542-434c-aac9-7df2d57eb9ee}, !- Surface Rendering Name
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}, !- Layer 1
  {017a2594-a788-4ba6-b61a-b7820832b01f}, !- Layer 2
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}; !- Layer 3

OS:Material,
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}, !- Handle
  Gypsum board 12mm,                      !- Name
  MediumSmooth,                           !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adfbb4bf-e428-45f2-890c-f286b1ea6301}, !- Handle
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}; !- Material Name

OS:StandardsInformation:Construction,
  {874310a3-ff41-45c5-bd56-fe5ab54be53a}, !- Handle
  {1680ddf1-fd4f-4435-a1cb-41b7a142a168}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {152a95be-c6e1-441a-9290-b1769b261e50}, !- Handle
  Interior Partition Insulated,           !- Name
  {31607157-d27c-42c0-9c40-64843ca007a0}, !- Surface Rendering Name
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}, !- Layer 1
  {23d0dbba-7599-4548-abed-20ad9719b603}, !- Layer 2
  {0bcbdd4b-e5c9-4232-9964-df79ee854e0b}; !- Layer 3

OS:StandardsInformation:Construction,
  {35be98e2-25d1-4790-8834-b2d885b36b62}, !- Handle
  {152a95be-c6e1-441a-9290-b1769b261e50}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}, !- Handle
  Window Plain Glass 6mm,                 !- Name
  {f8cf4a41-e406-4be5-88ca-af8d6feea24b}, !- Surface Rendering Name
  {84e6b283-a77c-4a6d-87fb-c8d6dc8f347f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a0807baf-91ce-431b-b9f8-180ae0b9d78d}, !- Handle
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Gas,
  {c7579d75-2879-4451-8518-a9625341b6cd}, !- Handle
  Air 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.013;                                  !- Thickness {m}

OS:DefaultConstructionSet,
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Handle
  CPWD Typ Office - Solid Wall&#44 Coba&#44 IGU, !- Name
  {c905a3b9-a47d-4e8b-a785-68830de09d25}, !- Default Exterior Surface Constructions Name
  {07ee29f8-03d0-40a5-b285-539f3e7aac26}, !- Default Interior Surface Constructions Name
  {079422c1-3fd7-43ee-88ef-d398ae191078}, !- Default Ground Contact Surface Constructions Name
  {cf1eb06c-97eb-4d05-9aef-872b576ef535}, !- Default Exterior SubSurface Constructions Name
  {db857798-64bd-47f4-b944-1ba2d55a2cd9}, !- Default Interior SubSurface Constructions Name
  {152a95be-c6e1-441a-9290-b1769b261e50}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction,
  {4ae948df-e9bd-4c34-b2fb-a034b7e25b93}, !- Handle
  Slab with Tile,                         !- Name
  {95e19e45-1ea8-4c98-9032-8e07aa61feab}, !- Surface Rendering Name
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}, !- Layer 1
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 2
  {cf07c4b5-cf3a-4c85-a18b-232d81426951}; !- Layer 3

OS:StandardsInformation:Construction,
  {db110e6e-3df5-4d7d-9a39-4aacaf7029cc}, !- Handle
  {4ae948df-e9bd-4c34-b2fb-a034b7e25b93}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {70cc403e-6175-466d-b55e-916f467d2f7e}, !- Handle
  Exterior Wall CC,                       !- Name
  {b79582e6-5658-422e-9ee9-5d02ba1d6786}, !- Surface Rendering Name
  {3ea11560-1545-4b6e-9591-d00f7a1802d7}, !- Layer 1
  {017a2594-a788-4ba6-b61a-b7820832b01f}, !- Layer 2
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}; !- Layer 3

OS:StandardsInformation:Construction,
  {657128db-7ba5-471f-be91-08639850c724}, !- Handle
  {70cc403e-6175-466d-b55e-916f467d2f7e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d1796a88-76e0-4e3c-a65a-6e2ca8613984}, !- Handle
  Exterior Roof Membrane Water Proofing,  !- Name
  {8aec1b58-9592-4ad8-afd2-fd1a7bc938fb}, !- Surface Rendering Name
  {3832ce3c-3f1b-48a7-8ab3-957e5299628b}, !- Layer 1
  {967c1708-0d34-404d-b81f-06b8ff548fe7}, !- Layer 2
  {c2a4f411-eac3-4a0a-a84f-2b31d42ed97b}; !- Layer 3

OS:StandardsInformation:Construction,
  {487ddcbe-8f20-4d9d-8b38-077ec3b17a14}, !- Handle
  {d1796a88-76e0-4e3c-a65a-6e2ca8613984}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {a4030d6a-00c4-4dde-919c-3473925196cd}, !- Handle
  Concrete HW 150mm,                      !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  1.74,                                   !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e39f11da-26ab-401a-92e8-efd4b2610115}, !- Handle
  {a4030d6a-00c4-4dde-919c-3473925196cd}; !- Material Name

OS:Material,
  {31d6aaef-af89-4dc6-8d73-f80354a2d2e1}, !- Handle
  Gypsum plaster 12 mm,                   !- Name
  Smooth,                                 !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {faf916ad-047d-4bc3-a21f-dc693aa9bf2c}, !- Handle
  {31d6aaef-af89-4dc6-8d73-f80354a2d2e1}; !- Material Name

OS:Material,
  {3832ce3c-3f1b-48a7-8ab3-957e5299628b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f522637-8d67-4016-a5fa-3c59532b5ede}, !- Handle
  {3832ce3c-3f1b-48a7-8ab3-957e5299628b}; !- Material Name

OS:StandardsInformation:Material,
  {90e2fd53-74fe-4365-b418-a7c38eec3334}, !- Handle
  {c7579d75-2879-4451-8518-a9625341b6cd}; !- Material Name

OS:Material,
  {5da7ea85-487d-42d3-86ec-4427fac301da}, !- Handle
  Cement plaster 6mm,                     !- Name
  Smooth,                                 !- Roughness
  0.006,                                  !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1762,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9b6355a-1c4a-4d86-996e-561141071f7a}, !- Handle
  {5da7ea85-487d-42d3-86ec-4427fac301da}; !- Material Name

OS:Material,
  {3ea11560-1545-4b6e-9591-d00f7a1802d7}, !- Handle
  Cement plaster 18mm,                    !- Name
  Smooth,                                 !- Roughness
  0.018,                                  !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1762,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {00b3b7b8-6a2f-4bae-bc29-ba16ba9b1c19}, !- Handle
  {3ea11560-1545-4b6e-9591-d00f7a1802d7}; !- Material Name

OS:Material,
  {53582bba-42df-4be2-8496-7c177e7115e4}, !- Handle
  Clay Brick Full,                        !- Name
  MediumRough,                            !- Roughness
  0.19,                                   !- Thickness {m}
  0.811,                                  !- Conductivity {W/m-K}
  1820,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {66c080eb-8a4a-4127-b57a-eae3a98b175a}, !- Handle
  {53582bba-42df-4be2-8496-7c177e7115e4}; !- Material Name

OS:Material,
  {c2a4f411-eac3-4a0a-a84f-2b31d42ed97b}, !- Handle
  RCC 150mm,                              !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  1.58,                                   !- Conductivity {W/m-K}
  2288,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8bb46527-f599-4c2f-8192-a31512bfb1f7}, !- Handle
  {c2a4f411-eac3-4a0a-a84f-2b31d42ed97b}; !- Material Name

OS:Material,
  {0f1d1cec-8366-4b1f-92f3-d73b3ab3f161}, !- Handle
  RCC 200mm,                              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.58,                                   !- Conductivity {W/m-K}
  2288,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {39eca3d5-efac-404b-a185-b99d9b87fc93}, !- Handle
  {0f1d1cec-8366-4b1f-92f3-d73b3ab3f161}; !- Material Name

OS:Material,
  {82abd98c-7b12-40a0-a381-da889fc1f7c2}, !- Handle
  Clay Brick Half,                        !- Name
  MediumRough,                            !- Roughness
  0.9,                                    !- Thickness {m}
  0.811,                                  !- Conductivity {W/m-K}
  1820,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {ccc64db2-306e-468c-8be6-19c5b1bd55c6}, !- Handle
  {82abd98c-7b12-40a0-a381-da889fc1f7c2}; !- Material Name

OS:Material,
  {6cf54d4e-a447-44d3-893e-0f0e3e707d93}, !- Handle
  Concrete HW 200mm,                      !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  1.74,                                   !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d2e666f-27d3-4a20-9954-1dd92cf0f8ab}, !- Handle
  {6cf54d4e-a447-44d3-893e-0f0e3e707d93}; !- Material Name

OS:Material,
  {967c1708-0d34-404d-b81f-06b8ff548fe7}, !- Handle
  Concrete HW 100mm,                      !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.74,                                   !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7fa527d-975c-4f22-9917-84f5b29d6801}, !- Handle
  {967c1708-0d34-404d-b81f-06b8ff548fe7}; !- Material Name

OS:Material,
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Handle
  Cement mortar 20mm,                     !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.719,                                  !- Conductivity {W/m-K}
  1648,                                   !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {62ea1493-217c-4ee9-9259-de6814c7389d}, !- Handle
  {58df053f-fa75-449f-8743-4b03b3fd063a}; !- Material Name

OS:Material,
  {017a2594-a788-4ba6-b61a-b7820832b01f}, !- Handle
  Concrete Block Solid 200mm,             !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.2259370553464,                        !- Conductivity {W/m-K}
  1681.93865426581,                       !- Density {kg/m3}
  976.122514285714;                       !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4150b355-8ae2-46df-86d1-3c76ff32dc99}, !- Handle
  {017a2594-a788-4ba6-b61a-b7820832b01f}; !- Material Name

OS:Material,
  {1f70a6ca-aa0d-4409-ab71-b0de7dd8236c}, !- Handle
  AAC Block 200mm,                        !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  0.089,                                  !- Conductivity {W/m-K}
  749.6,                                  !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {da2ebbf5-aa75-40f0-9edc-e62c775e52ee}, !- Handle
  {1f70a6ca-aa0d-4409-ab71-b0de7dd8236c}; !- Material Name

OS:Material,
  {2118fe7a-53ce-4fd5-85ff-23e013b2d50e}, !- Handle
  AAC Block 300mm,                        !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  0.089,                                  !- Conductivity {W/m-K}
  749.6,                                  !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7b8dbcf-8203-443e-9b09-859a139681f1}, !- Handle
  {2118fe7a-53ce-4fd5-85ff-23e013b2d50e}; !- Material Name

OS:Construction,
  {aeba90e8-152e-42a0-a7bb-edd33091f7ae}, !- Handle
  Window DGU 6mm-13mm,                    !- Name
  {188f2fb7-01c3-459f-95ac-aa51ac434f32}, !- Surface Rendering Name
  {31cebf74-f46a-4f78-8713-a9737cf09242}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a2aca85-c1ef-4211-ad22-746becea7027}, !- Handle
  {aeba90e8-152e-42a0-a7bb-edd33091f7ae}, !- Construction Name
  ;                                       !- Intended Surface Type

OS:Material,
  {c3e4509c-e7a5-4c23-bb18-596aefa03845}, !- Handle
  Cement plaster 20mm,                    !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.721,                                  !- Conductivity {W/m-K}
  1762,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d6e4c10-ffa1-4cb8-8957-75a6edb423d7}, !- Handle
  {c3e4509c-e7a5-4c23-bb18-596aefa03845}; !- Material Name

OS:Material,
  {ac009925-ed1f-4b99-bc57-63f6009ff4a4}, !- Handle
  Wood 35mm,                              !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.144,                                  !- Conductivity {W/m-K}
  720,                                    !- Density {kg/m3}
  1680,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8be2b9a9-9aa1-48b1-ba28-487383975f0e}, !- Handle
  {ac009925-ed1f-4b99-bc57-63f6009ff4a4}; !- Material Name

OS:Material,
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}, !- Handle
  Floor Tiles Ceramic,                    !- Name
  VerySmooth,                             !- Roughness
  0.01,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91507599-552a-45c7-9a8b-4d2f8ba0926f}, !- Handle
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}; !- Material Name

OS:Material,
  {1e75d7ea-1414-4828-a42f-f51838b115c2}, !- Handle
  Floor Tiles Granite,                    !- Name
  VerySmooth,                             !- Roughness
  0.018,                                  !- Thickness {m}
  3.5,                                    !- Conductivity {W/m-K}
  2870,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5e25bbdd-8db7-4a80-92f3-7af3ab9c3ef6}, !- Handle
  {1e75d7ea-1414-4828-a42f-f51838b115c2}; !- Material Name

OS:Construction,
  {60773162-fa83-4beb-b6e0-a1fb4f37b775}, !- Handle
  Exterior Roof Brick Bat Coba Water Proofing, !- Name
  {138ff09c-d7a5-4e23-90cc-4ad8e6531ea4}, !- Surface Rendering Name
  {c3e4509c-e7a5-4c23-bb18-596aefa03845}, !- Layer 1
  {82abd98c-7b12-40a0-a381-da889fc1f7c2}, !- Layer 2
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 3
  {c2a4f411-eac3-4a0a-a84f-2b31d42ed97b}; !- Layer 4

OS:StandardsInformation:Construction,
  {fd7922aa-1176-4f79-8547-486d7be33855}, !- Handle
  {60773162-fa83-4beb-b6e0-a1fb4f37b775}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {23d0dbba-7599-4548-abed-20ad9719b603}, !- Handle
  Bonded Mineral Wool Insulation 50mm,    !- Name
  VeryRough,                              !- Roughness
  0.05,                                   !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  48,                                     !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0608c4a3-c8f3-4953-96e9-7d882efe7454}, !- Handle
  {23d0dbba-7599-4548-abed-20ad9719b603}; !- Material Name

OS:Material,
  {90b0909a-33c3-4a16-8f22-e0b10cbe85a8}, !- Handle
  Nitrile Rubber Insulation 32mm,         !- Name
  MediumSmooth,                           !- Roughness
  0.032,                                  !- Thickness {m}
  0.043,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a1a40bf-741b-40ca-8bf7-d6ebef96a108}, !- Handle
  {90b0909a-33c3-4a16-8f22-e0b10cbe85a8}; !- Material Name

OS:Material,
  {77667190-f0e5-41c2-a730-ad221fcaa5c3}, !- Handle
  Hardboard accoustic panelling,          !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  0.279,                                  !- Conductivity {W/m-K}
  979,                                    !- Density {kg/m3}
  1420,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9b58803-8bb1-4402-8213-f72d858d66d8}, !- Handle
  {77667190-f0e5-41c2-a730-ad221fcaa5c3}; !- Material Name

OS:Material,
  {4b97a65e-b6ff-479d-a83d-c96972d76fae}, !- Handle
  Strayboard accoustic panelling,         !- Name
  MediumRough,                            !- Roughness
  0.015,                                  !- Thickness {m}
  0.059,                                  !- Conductivity {W/m-K}
  310,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {960614d5-e401-44ec-8dcc-f24333eb4624}, !- Handle
  {4b97a65e-b6ff-479d-a83d-c96972d76fae}; !- Material Name

OS:Material,
  {e7817aab-1752-40fb-8c18-454f17bc720a}, !- Handle
  Roof Tiles,                             !- Name
  MediumSmooth,                           !- Roughness
  0.025,                                  !- Thickness {m}
  0.798,                                  !- Conductivity {W/m-K}
  1892,                                   !- Density {kg/m3}
  880,                                    !- Specific Heat {J/kg-K}
  0.3,                                    !- Thermal Absorptance
  0.25,                                   !- Solar Absorptance
  0.25;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {703c63f3-7a37-4db5-b6df-d1fa98fe75d8}, !- Handle
  {e7817aab-1752-40fb-8c18-454f17bc720a}; !- Material Name

OS:Construction,
  {4084cd1d-590a-4746-8c8d-fcf52b33254d}, !- Handle
  Exterior Roof with Heat Resistant Tile, !- Name
  {4a46c85e-d5fa-4103-b74c-3dbe53472ad7}, !- Surface Rendering Name
  {e7817aab-1752-40fb-8c18-454f17bc720a}, !- Layer 1
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 2
  {967c1708-0d34-404d-b81f-06b8ff548fe7}, !- Layer 3
  {c2a4f411-eac3-4a0a-a84f-2b31d42ed97b}; !- Layer 4

OS:StandardsInformation:Construction,
  {53de44de-7b64-4599-8aef-dcff43363bbc}, !- Handle
  {4084cd1d-590a-4746-8c8d-fcf52b33254d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:RadianceParameters,
  {7eb0cd0a-df0d-4df5-8662-7c3498f8bcf7}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {365e0b56-b3ca-49c1-8ea7-cb711c56eef0}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e704f528-999d-4e8a-b2ee-16df81242001}; !- Handle

OS:ConvergenceLimits,
  {93f0d31d-5df0-4f11-9db2-ad36d094e6fb}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {6b5986bb-5ab6-47d0-84e9-1e731c77c920}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {42738680-bc6e-407c-a4ea-8f7e22edd6bd}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {adeb961e-6e77-45ab-9ce4-ef0b2b53fd27}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {8ea00eaa-a4bd-4803-aa5c-ca53c9bcad42}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {e562d1fe-8ac8-4b44-bbb3-f0441c16131e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {953d9151-3f12-4181-9aaf-ae5c5abf7492}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {31882416-39a8-495f-baa8-fc11560b052c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {21ad689a-d569-4224-ab63-0dcc67157deb}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:Construction,
  {806f24cb-b570-4754-ade0-73cc4a647e9d}, !- Handle
  Window Low E 6mm,                       !- Name
  {3c94b0de-3143-4bca-b885-1975a9067053}, !- Surface Rendering Name
  {7343a088-f005-4e24-a849-1b60c4801471}; !- Layer 1

OS:StandardsInformation:Construction,
  {0f183183-c5a8-4760-b9fa-60e1171ccf72}, !- Handle
  {806f24cb-b570-4754-ade0-73cc4a647e9d}, !- Construction Name
  ;                                       !- Intended Surface Type

OS:Construction,
  {dddac2d2-cd39-4ec3-913a-e592d5b769ab}, !- Handle
  Ground Slab with Tile,                  !- Name
  {51b384ea-64b0-44cf-b247-151456816a6c}, !- Surface Rendering Name
  {999b1e39-1322-4ba0-9c58-96e6bff9d7a1}, !- Layer 1
  {58df053f-fa75-449f-8743-4b03b3fd063a}, !- Layer 2
  {cf07c4b5-cf3a-4c85-a18b-232d81426951}, !- Layer 3
  {a4030d6a-00c4-4dde-919c-3473925196cd}; !- Layer 4

OS:StandardsInformation:Construction,
  {37f15da4-d19e-4dde-83b2-8d305e2abbc2}, !- Handle
  {dddac2d2-cd39-4ec3-913a-e592d5b769ab}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4f220508-f8c2-4076-ac97-5ea5982aee1d}, !- Handle
  Ground contact Wall/ Roof,              !- Name
  {6d993ccc-eaed-4ba7-b624-64657f57889c}, !- Surface Rendering Name
  {6cf54d4e-a447-44d3-893e-0f0e3e707d93}, !- Layer 1
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {a54d7d39-1f83-4528-9fa9-0891113ef19b}, !- Handle
  {4f220508-f8c2-4076-ac97-5ea5982aee1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:SizingPeriod:DesignDay,
  {840cc6d9-1d70-47b1-8bb0-c340e4c9be74}, !- Handle
  Palakkad Ann Clg .4% Condns DP=>MDB,    !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100165,                                 !- Barometric Pressure {Pa}
  3.35,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2d1ae090-5934-4689-a8bd-33fb54af1187}, !- Handle
  Palakkad Ann Htg 99.6% Condns DB,       !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100165,                                 !- Barometric Pressure {Pa}
  6.71,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {6d993ccc-eaed-4ba7-b624-64657f57889c}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51b384ea-64b0-44cf-b247-151456816a6c}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c94b0de-3143-4bca-b885-1975a9067053}, !- Handle
  Rendering Color 16,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a46c85e-d5fa-4103-b74c-3dbe53472ad7}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {138ff09c-d7a5-4e23-90cc-4ad8e6531ea4}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {188f2fb7-01c3-459f-95ac-aa51ac434f32}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8aec1b58-9592-4ad8-afd2-fd1a7bc938fb}, !- Handle
  Rendering Color 20,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b79582e6-5658-422e-9ee9-5d02ba1d6786}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95e19e45-1ea8-4c98-9032-8e07aa61feab}, !- Handle
  Rendering Color 22,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8cf4a41-e406-4be5-88ca-af8d6feea24b}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31607157-d27c-42c0-9c40-64843ca007a0}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {646f2883-a542-434c-aac9-7df2d57eb9ee}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7d98129-24ae-44a7-96e0-69b7a65f9ecd}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3470a34c-60d4-487f-acde-e90816f77251}, !- Handle
  Rendering Color 27,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7247ab4-646e-4e25-88ce-981923d782e3}, !- Handle
  Rendering Color 28,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7123f5d9-740e-4d7d-96f3-6611052b0e67}, !- Handle
  Rendering Color 29,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eda758f4-34b0-42e6-b69f-ccbda670a00d}, !- Handle
  Rendering Color 30,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {ef9e492c-e920-48d3-b898-18d51e74fbfa}, !- Handle
  Rendering Color 31,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {014993d8-8fa3-4422-87a2-6e0fcb85f423}, !- Handle
  Rendering Color 32,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Schedule:Ruleset,
  {ece3c5cc-1db0-475b-bd69-3286330c054a}, ! Handle
  Room Temperature,                       ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  {887bb4ab-9b5b-4341-8c10-af527b21e231}, ! Default Day Schedule Name
  {4d819284-e62e-45c0-803a-81cfff0b4e2e}, ! Summer Design Day Schedule Name
  {f32220af-2e7f-41c0-9f19-c37830882a54}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {887bb4ab-9b5b-4341-8c10-af527b21e231}, ! Handle
  Room Temperature Default,               ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4d819284-e62e-45c0-803a-81cfff0b4e2e}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f32220af-2e7f-41c0-9f19-c37830882a54}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec3ebaf8-ad7d-49a1-bdf9-921d20cdc1a8}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b74913bd-d7b1-4ce3-9672-90b6188ca371}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {bd390e18-b847-46d7-b3a9-c795858e25f2}, !- Handle
  Always On Discrete,                     !- Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

! Always On Discrete
OS:Schedule:Constant,
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {f56b7fb7-a953-47ea-b014-dd11503c1ba6}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {f56b7fb7-a953-47ea-b014-dd11503c1ba6}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {cf94a947-278a-4601-85be-54f5d9d5b4e2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e300e1c4-1ae7-422e-8abe-519a93fdcc79}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {6dac6b09-5b49-4f0f-9894-ebe9af3323da}, !- Handle
  Rendering Color 33,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Connection,
  {c5e90f14-3259-4a3b-bdfd-46c1911efe58}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef20d0c2-f550-410d-92f5-bbf71a0df34d}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ddbc6b2a-beb3-4824-8741-f5c0237d28db}, !- Handle
  Always On Discrete 1,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {7f4a3c10-7dd8-41f1-98ed-7184584d90bf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c44bac8-7d8b-4e63-b9a5-d4de428bfc6e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:WindowMaterial:SimpleGlazingSystem,
  {84e6b283-a77c-4a6d-87fb-c8d6dc8f347f}, !- Handle
  Glass clear 6mm,                        !- Name
  5.8,                                    !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {a45d831b-81a5-47d2-8b90-c5a224a4c291}, !- Handle
  {84e6b283-a77c-4a6d-87fb-c8d6dc8f347f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7343a088-f005-4e24-a849-1b60c4801471}, !- Handle
  Glass low E 6mm,                        !- Name
  4,                                      !- U-Factor {W/m2-K}
  0.59,                                   !- Solar Heat Gain Coefficient
  0.69;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f1288b84-2b50-45f9-b2d2-39e4a239d244}, !- Handle
  {7343a088-f005-4e24-a849-1b60c4801471}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {31cebf74-f46a-4f78-8713-a9737cf09242}, !- Handle
  Glass low DGU clear 6-12-6,             !- Name
  1.35,                                   !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {6a5013af-c971-4a83-8edb-40451d75a318}, !- Handle
  {31cebf74-f46a-4f78-8713-a9737cf09242}; !- Material Name

OS:Curve:Biquadratic,
  {a2afee07-8c82-4634-bb99-444ff63a91c6}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c2416045-e46d-498b-91d2-aeef7d4bdf13}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c55d2c45-175b-4a43-b200-a33af74e6189}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {aaedeffa-dcd4-4bfe-9459-4fe6e032983d}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {e0be70da-247f-463c-823b-5f1a99c380dd}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {9988c4e6-bd08-48ad-a0f5-693f13bcc7a9}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2c7ac060-d307-4beb-b31b-6dd3a1c7cf50}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {845941c9-b2fb-4455-8f6d-298108246c40}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {432efc13-dc00-488b-a371-5cd0f44b0bbc}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {77d03a5b-6482-4da6-b6fc-6e4de836a6f9}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fbe3dd8c-bc65-4941-a166-de66ddaaed64}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {51233253-572f-46e4-9f54-9a50d7932cc5}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {95a41ec5-b509-4d9e-8f5c-9018cec0910d}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {fa302460-01ca-42fc-8605-351cf642b7cb}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {6e2a7807-006e-4a3f-aac7-fa4ed288b263}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {bf80a130-18b1-4f46-8287-deb891019b65}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {20a2965c-87e1-4af9-985a-f121545ced23}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {a188af04-0a64-47f6-8683-abc5984806a5}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {bde23aa0-882b-4368-929d-663c16436a21}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {cddff8d9-d0a0-41c3-8392-6507d3255065}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {7df779a1-0d70-40cb-b9d8-c1ae427e726d}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a63d550e-6529-4b56-819a-4005e52e1780}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {eac1d79e-88fd-4957-8e34-ec4c405c5fa5}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {32ab3511-2456-4382-a6df-d96360dea061}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {24bd66d6-fbea-409c-b063-ef0faa92b2cc}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:AirLoopHVAC,
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- Handle
  AHU1,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {75480090-8d8c-4e29-8c17-0bfdf8ddca41}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b869588-ead1-4265-a763-4ffa65518276}, !- Supply Side Inlet Node Name
  {22502308-c2b1-42d8-b01d-08973baa3511}, !- Demand Side Outlet Node Name
  {be366d19-fdba-460f-9c49-8b55209c6be3}, !- Demand Side Inlet Node A
  {8f5799fe-3367-404e-95de-374add4fedea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {791e4747-320c-44f8-8077-d0c76a86d6ab}, !- Demand Mixer Name
  {e5c941a9-fe1f-48d5-9ec5-c0214eaff021}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d62f14a5-93c4-4f46-9fcb-484839f936f9}, !- Handle
  Node 3,                                 !- Name
  {1b869588-ead1-4265-a763-4ffa65518276}, !- Inlet Port
  {7ea885e5-a10c-4c17-a481-3928d92b8613}; !- Outlet Port

OS:Node,
  {6a526a3c-6c25-417d-8260-42e5acc269a8}, !- Handle
  Node 4,                                 !- Name
  {84bb2315-29a4-40e3-aeb0-7ddf4ef9d4f6}, !- Inlet Port
  {8f5799fe-3367-404e-95de-374add4fedea}; !- Outlet Port

OS:Connection,
  {1b869588-ead1-4265-a763-4ffa65518276}, !- Handle
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- Source Object
  9,                                      !- Outlet Port
  {d62f14a5-93c4-4f46-9fcb-484839f936f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5799fe-3367-404e-95de-374add4fedea}, !- Handle
  {6a526a3c-6c25-417d-8260-42e5acc269a8}, !- Source Object
  3,                                      !- Outlet Port
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e18a5ee4-4e1e-456f-b1b1-28e45ae91a5d}, !- Handle
  Node 5,                                 !- Name
  {be366d19-fdba-460f-9c49-8b55209c6be3}, !- Inlet Port
  {f39386c8-7b3e-4eab-bc46-fb3a6c1c356b}; !- Outlet Port

OS:Node,
  {94377e95-f237-44a1-a22f-cfd426ec4000}, !- Handle
  Node 6,                                 !- Name
  {babf6ab1-1867-4530-b14e-3b9bef02d94e}, !- Inlet Port
  {22502308-c2b1-42d8-b01d-08973baa3511}; !- Outlet Port

OS:Connection,
  {be366d19-fdba-460f-9c49-8b55209c6be3}, !- Handle
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- Source Object
  11,                                     !- Outlet Port
  {e18a5ee4-4e1e-456f-b1b1-28e45ae91a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22502308-c2b1-42d8-b01d-08973baa3511}, !- Handle
  {94377e95-f237-44a1-a22f-cfd426ec4000}, !- Source Object
  3,                                      !- Outlet Port
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5c941a9-fe1f-48d5-9ec5-c0214eaff021}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f39386c8-7b3e-4eab-bc46-fb3a6c1c356b}, !- Inlet Node Name
  {a0e9195c-87f0-470d-9583-be2b9b82b651}, !- Outlet Node Name 1
  ;                                       !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {791e4747-320c-44f8-8077-d0c76a86d6ab}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {babf6ab1-1867-4530-b14e-3b9bef02d94e}, !- Outlet Node Name
  {ba55d260-55d9-45e6-92d7-ce83e539737a}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {f39386c8-7b3e-4eab-bc46-fb3a6c1c356b}, !- Handle
  {e18a5ee4-4e1e-456f-b1b1-28e45ae91a5d}, !- Source Object
  3,                                      !- Outlet Port
  {e5c941a9-fe1f-48d5-9ec5-c0214eaff021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babf6ab1-1867-4530-b14e-3b9bef02d94e}, !- Handle
  {791e4747-320c-44f8-8077-d0c76a86d6ab}, !- Source Object
  2,                                      !- Outlet Port
  {94377e95-f237-44a1-a22f-cfd426ec4000}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fcc1aac-6e34-4950-92bb-d36f2b7135eb}, !- Handle
  {ba356397-9074-46f5-95b1-37d69ba9eb4e}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {75480090-8d8c-4e29-8c17-0bfdf8ddca41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:SingleZone:Cooling,
  {2433e9c2-8333-455f-a462-8b2409977414}, !- Handle
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Control Zone Name
  {6a526a3c-6c25-417d-8260-42e5acc269a8}; !- Setpoint Node or NodeList Name

OS:Connection,
  {e7d13bcc-c552-4d78-a09f-6734fc3c20db}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5961e29-86b4-489d-b0d7-7cae22097e24}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad91651c-b3a6-42eb-9dd9-1c8c71ccc32a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccd4dd7-efc6-48c8-8861-4375ec71de56}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba80534b-84e4-49d8-aa06-25fe2b9095f1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30e65d0-3700-4623-8eb9-9ee65214b655}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a032fa3b-e236-49e3-a7e7-23d4b88b728c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec49b45-bbcf-4646-b95a-029f64e458c1}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {65e10dae-4b3c-4acf-8a5e-897120edb8a6}, ! Handle
  Var Spd Fan,                            ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {7ea885e5-a10c-4c17-a481-3928d92b8613}, ! Air Inlet Node Name
  {26c3453e-f074-431e-bab2-4887c8daec83}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, ! Handle
  CHW Clg Coil,                           ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5a169bd4-2bca-4960-a3ea-addeda84e10b}, ! Water Inlet Node Name
  {d96ec41a-1643-4fab-985a-ec08050d4837}, ! Water Outlet Node Name
  {e29da441-57b3-4809-8b49-700c1723912b}, ! Air Inlet Node Name
  {84bb2315-29a4-40e3-aeb0-7ddf4ef9d4f6}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {99eb161e-efb3-470e-8f53-521ec9832d69}, !- Handle
  Node 12,                                !- Name
  {26c3453e-f074-431e-bab2-4887c8daec83}, !- Inlet Port
  {e29da441-57b3-4809-8b49-700c1723912b}; !- Outlet Port

OS:Connection,
  {26c3453e-f074-431e-bab2-4887c8daec83}, !- Handle
  {65e10dae-4b3c-4acf-8a5e-897120edb8a6}, !- Source Object
  17,                                     !- Outlet Port
  {99eb161e-efb3-470e-8f53-521ec9832d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29da441-57b3-4809-8b49-700c1723912b}, !- Handle
  {99eb161e-efb3-470e-8f53-521ec9832d69}, !- Source Object
  3,                                      !- Outlet Port
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {84bb2315-29a4-40e3-aeb0-7ddf4ef9d4f6}, !- Handle
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, !- Source Object
  13,                                     !- Outlet Port
  {6a526a3c-6c25-417d-8260-42e5acc269a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Handle
  Chilled Water High Side,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c344daf6-fc7e-4433-8d3b-336e471443bc}, !- Loop Temperature Setpoint Node Name
  15,                                     !- Maximum Loop Temperature {C}
  6,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fdeb7a79-3ae1-4f5e-98ed-0eeb3119d1bd}, !- Plant Side Inlet Node Name
  {75518410-0d20-410b-a54d-d1f6d1e37ef1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4f27467a-b888-4fed-9b7e-ff3f26eb81ac}, !- Demand Side Inlet Node Name
  {6d52d46c-ce88-491f-a338-2901ecae3587}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a843afa1-8c41-4658-b68f-e68ed5cff613}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Demand Mixer Name
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Demand Splitter Name
  {09d4bad5-17bf-46b4-837b-64663fe6d6e4}, !- Supply Mixer Name
  {8d83f55b-15c0-4906-be96-b45312f73183}; !- Supply Splitter Name

OS:Node,
  {c647091c-0177-4f3d-b565-1d64ae5dadfc}, !- Handle
  Node 17,                                !- Name
  {fdeb7a79-3ae1-4f5e-98ed-0eeb3119d1bd}, !- Inlet Port
  {d212b152-e00c-49a2-b388-03bb8d44918e}; !- Outlet Port

OS:Node,
  {c344daf6-fc7e-4433-8d3b-336e471443bc}, !- Handle
  Node 18,                                !- Name
  {5f6a4ff0-83a6-45a3-a795-2a98feae126f}, !- Inlet Port
  {75518410-0d20-410b-a54d-d1f6d1e37ef1}; !- Outlet Port

OS:Connector:Mixer,
  {09d4bad5-17bf-46b4-837b-64663fe6d6e4}, !- Handle
  Connector Mixer 1,                      !- Name
  {5ebf2d6e-e4a9-42f9-afef-bc085df2379e}, !- Outlet Branch Name
  {88f7868d-3883-4cb5-bf49-9aff98056a39}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8d83f55b-15c0-4906-be96-b45312f73183}, !- Handle
  Connector Splitter 1,                   !- Name
  {d212b152-e00c-49a2-b388-03bb8d44918e}, !- Inlet Branch Name
  {5faff498-3e90-4025-bf86-c98f22209b0b}; !- Outlet Branch Name 1

OS:Connection,
  {fdeb7a79-3ae1-4f5e-98ed-0eeb3119d1bd}, !- Handle
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Source Object
  14,                                     !- Outlet Port
  {c647091c-0177-4f3d-b565-1d64ae5dadfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d212b152-e00c-49a2-b388-03bb8d44918e}, !- Handle
  {c647091c-0177-4f3d-b565-1d64ae5dadfc}, !- Source Object
  3,                                      !- Outlet Port
  {8d83f55b-15c0-4906-be96-b45312f73183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75518410-0d20-410b-a54d-d1f6d1e37ef1}, !- Handle
  {c344daf6-fc7e-4433-8d3b-336e471443bc}, !- Source Object
  3,                                      !- Outlet Port
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9277cf31-3a89-4dad-84b9-24caf99df558}, !- Handle
  Node 20,                                !- Name
  {4f27467a-b888-4fed-9b7e-ff3f26eb81ac}, !- Inlet Port
  {0f27aab0-649a-429e-8e6f-49af92b3ec09}; !- Outlet Port

OS:Node,
  {fe7c9cf2-4a57-41e1-b0b7-a650d8a8bf8f}, !- Handle
  Node 21,                                !- Name
  {f26d4f17-0abd-4ba1-8085-ceba1c7829a0}, !- Inlet Port
  {6d52d46c-ce88-491f-a338-2901ecae3587}; !- Outlet Port

OS:Node,
  {56974c2c-0b90-45f6-8cb2-d97335e47678}, !- Handle
  Node 22,                                !- Name
  {c76f3e7d-31e9-455c-b556-480858f93da6}, !- Inlet Port
  {5a169bd4-2bca-4960-a3ea-addeda84e10b}; !- Outlet Port

OS:Connector:Mixer,
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Handle
  Connector Mixer 2,                      !- Name
  {f26d4f17-0abd-4ba1-8085-ceba1c7829a0}, !- Outlet Branch Name
  {eba27f6e-d1e5-42f9-a08a-28c0ebd44f34}, !- Inlet Branch Name 1
  {85053c6c-6e63-416d-a8bb-207362cc94ce}, !- Inlet Branch Name 2
  {c2284350-023a-42fd-9af2-a7a74a157846}, !- Inlet Branch Name 3
  {e1fd02a1-0f63-4049-bb69-7ff4e25c5aa7}, !- Inlet Branch Name 4
  {34cd5d2b-1fcb-4fb1-9241-a4c59804b5b4}, !- Inlet Branch Name 5
  {bcdd4dbb-5e6a-435a-a5f8-245de69d4e2d}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Handle
  Connector Splitter 2,                   !- Name
  {0f27aab0-649a-429e-8e6f-49af92b3ec09}, !- Inlet Branch Name
  {c76f3e7d-31e9-455c-b556-480858f93da6}, !- Outlet Branch Name 1
  {5608d043-371b-40f7-97c2-01a1b9df555e}, !- Outlet Branch Name 2
  {864ffb4c-0194-403e-83ac-b8af079a04dc}, !- Outlet Branch Name 3
  {b2110697-fa73-412d-a553-81b127685935}, !- Outlet Branch Name 4
  {c063279a-bd73-47bf-958c-c05d64e19a90}, !- Outlet Branch Name 5
  {13351bb6-129d-47e3-b237-75ec152d6506}; !- Outlet Branch Name 6

OS:Connection,
  {4f27467a-b888-4fed-9b7e-ff3f26eb81ac}, !- Handle
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Source Object
  17,                                     !- Outlet Port
  {9277cf31-3a89-4dad-84b9-24caf99df558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f27aab0-649a-429e-8e6f-49af92b3ec09}, !- Handle
  {9277cf31-3a89-4dad-84b9-24caf99df558}, !- Source Object
  3,                                      !- Outlet Port
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76f3e7d-31e9-455c-b556-480858f93da6}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  3,                                      !- Outlet Port
  {56974c2c-0b90-45f6-8cb2-d97335e47678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26d4f17-0abd-4ba1-8085-ceba1c7829a0}, !- Handle
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Source Object
  2,                                      !- Outlet Port
  {fe7c9cf2-4a57-41e1-b0b7-a650d8a8bf8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d52d46c-ce88-491f-a338-2901ecae3587}, !- Handle
  {fe7c9cf2-4a57-41e1-b0b7-a650d8a8bf8f}, !- Source Object
  3,                                      !- Outlet Port
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a8a117a8-c0c3-4acb-b1b3-950796f77d02}, !- Handle
  {09253fae-0f9a-4a3d-8dfb-61e69b6b3885}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6,                                      !- Design Loop Exit Temperature {C}
  9,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a843afa1-8c41-4658-b68f-e68ed5cff613}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Node,
  {3c7706e9-d5ce-4fee-9b96-146ee84573f8}, !- Handle
  Node 24,                                !- Name
  {d96ec41a-1643-4fab-985a-ec08050d4837}, !- Inlet Port
  {eba27f6e-d1e5-42f9-a08a-28c0ebd44f34}; !- Outlet Port

OS:Connection,
  {5a169bd4-2bca-4960-a3ea-addeda84e10b}, !- Handle
  {56974c2c-0b90-45f6-8cb2-d97335e47678}, !- Source Object
  3,                                      !- Outlet Port
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d96ec41a-1643-4fab-985a-ec08050d4837}, !- Handle
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, !- Source Object
  11,                                     !- Outlet Port
  {3c7706e9-d5ce-4fee-9b96-146ee84573f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba27f6e-d1e5-42f9-a08a-28c0ebd44f34}, !- Handle
  {3c7706e9-d5ce-4fee-9b96-146ee84573f8}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {402dfc3c-b326-4da7-8230-9638b811bcee}, !- Handle
  Controller Water Coil 1,                !- Name
  {0ad19561-6c9d-4b82-8004-ff546e87a40a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a4ace322-57b4-495a-8b09-94e934580d36}, !- Handle
  Node 19,                                !- Name
  {5faff498-3e90-4025-bf86-c98f22209b0b}, !- Inlet Port
  {4233a117-fabd-4cf6-812e-c16c55b5abe2}; !- Outlet Port

OS:Connection,
  {5faff498-3e90-4025-bf86-c98f22209b0b}, !- Handle
  {8d83f55b-15c0-4906-be96-b45312f73183}, !- Source Object
  3,                                      !- Outlet Port
  {a4ace322-57b4-495a-8b09-94e934580d36}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {981b72b5-e92b-43a7-8410-27d6936f4529}, ! Handle
  District Cooling,                       ! Name
  {4233a117-fabd-4cf6-812e-c16c55b5abe2}, ! Chilled Water Inlet Node Name
  {c018eea9-a1d1-45b3-882d-f4c4f2313525}, ! Chilled Water Outlet Node Name
  Autosize;                               ! Nominal Capacity {W}

OS:Node,
  {ef38dccd-c83b-40b6-8310-f0edb7827001}, !- Handle
  Node 23,                                !- Name
  {c018eea9-a1d1-45b3-882d-f4c4f2313525}, !- Inlet Port
  {88f7868d-3883-4cb5-bf49-9aff98056a39}; !- Outlet Port

OS:Connection,
  {4233a117-fabd-4cf6-812e-c16c55b5abe2}, !- Handle
  {a4ace322-57b4-495a-8b09-94e934580d36}, !- Source Object
  3,                                      !- Outlet Port
  {981b72b5-e92b-43a7-8410-27d6936f4529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c018eea9-a1d1-45b3-882d-f4c4f2313525}, !- Handle
  {981b72b5-e92b-43a7-8410-27d6936f4529}, !- Source Object
  3,                                      !- Outlet Port
  {ef38dccd-c83b-40b6-8310-f0edb7827001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f7868d-3883-4cb5-bf49-9aff98056a39}, !- Handle
  {ef38dccd-c83b-40b6-8310-f0edb7827001}, !- Source Object
  3,                                      !- Outlet Port
  {09d4bad5-17bf-46b4-837b-64663fe6d6e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ddb83f7b-3b72-4a72-a1f4-dd8fa88991c5}, !- Handle
  Var Spd Pump,                           !- Name
  {bf4cbe5b-cdb2-4bcb-a508-c70f5a5d1e79}, !- Inlet Node Name
  {5f6a4ff0-83a6-45a3-a795-2a98feae126f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {13c6bfc9-e79c-4c1e-a680-3d1615fe4de4}, !- Handle
  Node 25,                                !- Name
  {5ebf2d6e-e4a9-42f9-afef-bc085df2379e}, !- Inlet Port
  {bf4cbe5b-cdb2-4bcb-a508-c70f5a5d1e79}; !- Outlet Port

OS:Connection,
  {5ebf2d6e-e4a9-42f9-afef-bc085df2379e}, !- Handle
  {09d4bad5-17bf-46b4-837b-64663fe6d6e4}, !- Source Object
  2,                                      !- Outlet Port
  {13c6bfc9-e79c-4c1e-a680-3d1615fe4de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4cbe5b-cdb2-4bcb-a508-c70f5a5d1e79}, !- Handle
  {13c6bfc9-e79c-4c1e-a680-3d1615fe4de4}, !- Source Object
  3,                                      !- Outlet Port
  {ddb83f7b-3b72-4a72-a1f4-dd8fa88991c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6a4ff0-83a6-45a3-a795-2a98feae126f}, !- Handle
  {ddb83f7b-3b72-4a72-a1f4-dd8fa88991c5}, !- Source Object
  3,                                      !- Outlet Port
  {c344daf6-fc7e-4433-8d3b-336e471443bc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowSystemNodeTemperature,
  {b98b79bc-9aa4-4791-8b75-54fb89a84ee1}, !- Handle
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  ,                                       !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  6,                                      !- Maximum Limit Setpoint Temperature {C}
  6,                                      !- Minimum Limit Setpoint Temperature {C}
  {c344daf6-fc7e-4433-8d3b-336e471443bc}; !- Setpoint Node or NodeList Name

OS:Rendering:Color,
  {32cdea52-424e-422f-b3eb-a35ab7e4f86d}, !- Handle
  Rendering Color 34,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d7497f9-c649-487f-8d6b-09f2393b49ba}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e67575c5-cd5b-432c-b986-207491d04218}, !- Handle
  Rendering Color 36,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83f31d7-d138-47e5-adc7-a9eb15aa9d42}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ecddebdb-ca66-4a4b-9819-a13a0a490a53}, !- Handle
  Rendering Color 38,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27a0d1cc-a085-4939-83fd-3e2909cdc2c5}, !- Handle
  Rendering Color 39,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {978f40ad-af6e-49b8-aa26-5922a4a18524}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f47c4e3-e867-4e4e-8a1b-a4679e7852bf}, !- Handle
  Rendering Color 41,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42d6a0a6-1a27-4749-982f-c0d5154648a7}, !- Handle
  Rendering Color 42,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9416c1ec-1c06-4e0f-84fe-fc08cb01541a}, !- Handle
  Rendering Color 43,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3acad730-865a-4982-83e0-db580c33ccf1}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4ac8650-8e92-4d62-af65-a7a9cbd04319}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:BuildingStory,
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Handle
  GF,                                     !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce96896d-6ad0-4a43-959f-8a39a57c9b9b}, !- Group Rendering Name
  4.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ce96896d-6ad0-4a43-959f-8a39a57c9b9b}, !- Handle
  Rendering Color 46,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {b735074a-02e4-48d9-b6dc-b701b8cf7fa2}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4f5497b-4f18-4da1-a52d-868328a48b0d}, !- Handle
  Rendering Color 48,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e43685cb-d5f1-4c88-8c38-4d4aac4fbe0c}, !- Handle
  Rendering Color 49,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:AirLoopHVAC,
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- Handle
  AHU2,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {ca84f1e4-b5be-404f-ba50-a6b7dfd3b5f4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {930903a6-26b8-4741-a724-9b5278379ec0}, !- Supply Side Inlet Node Name
  {c6775e8f-572a-4afc-b30e-b89f6272a75c}, !- Demand Side Outlet Node Name
  {c32c42d2-6fb0-42d5-b817-d9254b5431ed}, !- Demand Side Inlet Node A
  {b1a0969d-9c8d-4b68-8cdc-71bdf8c282bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {883d9365-44a1-426b-a7a0-dafddd25094e}, !- Demand Mixer Name
  {1afa3666-3a69-4216-a4ff-5f952a8f2ace}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5b5f6cf4-cd77-427f-bc6b-a039d00a1cf5}, !- Handle
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {ac19a299-1aa1-445d-96e7-2a6468f87369}, !- Handle
  Always On Discrete 2,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {ca84f1e4-b5be-404f-ba50-a6b7dfd3b5f4}, !- Handle
  AHU1 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {0504cd30-abe2-4450-afca-dab001699488}, !- Handle
  Node 14,                                !- Name
  {930903a6-26b8-4741-a724-9b5278379ec0}, !- Inlet Port
  {248575c5-68fa-4c0a-af88-a3f0cfe1b924}; !- Outlet Port

OS:Node,
  {64195134-a0e7-4408-a467-8d5bde686c5e}, !- Handle
  Node 15,                                !- Name
  {d0e7ab5a-16ce-4217-9e44-2089d27e63ae}, !- Inlet Port
  {b1a0969d-9c8d-4b68-8cdc-71bdf8c282bf}; !- Outlet Port

OS:Connection,
  {930903a6-26b8-4741-a724-9b5278379ec0}, !- Handle
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- Source Object
  9,                                      !- Outlet Port
  {0504cd30-abe2-4450-afca-dab001699488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a0969d-9c8d-4b68-8cdc-71bdf8c282bf}, !- Handle
  {64195134-a0e7-4408-a467-8d5bde686c5e}, !- Source Object
  3,                                      !- Outlet Port
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1276c88c-db20-49c3-950f-11e1ad650498}, !- Handle
  Node 16,                                !- Name
  {c32c42d2-6fb0-42d5-b817-d9254b5431ed}, !- Inlet Port
  {cdf0a791-5652-413e-9d4a-cff10747dc51}; !- Outlet Port

OS:Node,
  {95445731-b2cf-41cd-8ec7-1bdb84e49b15}, !- Handle
  Node 26,                                !- Name
  {12a05c5f-23b7-4564-add9-fdb80d11ed54}, !- Inlet Port
  {c6775e8f-572a-4afc-b30e-b89f6272a75c}; !- Outlet Port

OS:Connection,
  {c32c42d2-6fb0-42d5-b817-d9254b5431ed}, !- Handle
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- Source Object
  11,                                     !- Outlet Port
  {1276c88c-db20-49c3-950f-11e1ad650498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6775e8f-572a-4afc-b30e-b89f6272a75c}, !- Handle
  {95445731-b2cf-41cd-8ec7-1bdb84e49b15}, !- Source Object
  3,                                      !- Outlet Port
  {59910d8b-e28f-46c0-92cd-f799d5cbc1c8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1afa3666-3a69-4216-a4ff-5f952a8f2ace}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cdf0a791-5652-413e-9d4a-cff10747dc51}, !- Inlet Node Name
  {77053fb4-b3df-427b-b046-b1b36df9c5b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {883d9365-44a1-426b-a7a0-dafddd25094e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {12a05c5f-23b7-4564-add9-fdb80d11ed54}, !- Outlet Node Name
  {3f825fcf-5a0e-4992-97b0-bcfd1c9a7b4b}; !- Inlet Node Name 1

OS:Connection,
  {cdf0a791-5652-413e-9d4a-cff10747dc51}, !- Handle
  {1276c88c-db20-49c3-950f-11e1ad650498}, !- Source Object
  3,                                      !- Outlet Port
  {1afa3666-3a69-4216-a4ff-5f952a8f2ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a05c5f-23b7-4564-add9-fdb80d11ed54}, !- Handle
  {883d9365-44a1-426b-a7a0-dafddd25094e}, !- Source Object
  2,                                      !- Outlet Port
  {95445731-b2cf-41cd-8ec7-1bdb84e49b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {4cd4ed4f-0e23-4c05-81a5-8a7a2a605e70}, ! Handle
  Var Spd Fan 1,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {248575c5-68fa-4c0a-af88-a3f0cfe1b924}, ! Air Inlet Node Name
  {adbc5cf3-bfda-4dae-a53a-03743554f572}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, ! Handle
  CHW Clg Coil 1,                         ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ae971fd9-e1a7-4b6f-bfef-afbd9da7dd7c}, ! Water Inlet Node Name
  {35fc5c14-ab9e-4ccb-8143-30a1d018231f}, ! Water Outlet Node Name
  {2d1681b7-6738-492c-bf33-60c6a434d528}, ! Air Inlet Node Name
  {d0e7ab5a-16ce-4217-9e44-2089d27e63ae}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {13ddb8ba-4119-44fc-94ce-5067bb89d5f5}, !- Handle
  Node 31,                                !- Name
  {adbc5cf3-bfda-4dae-a53a-03743554f572}, !- Inlet Port
  {2d1681b7-6738-492c-bf33-60c6a434d528}; !- Outlet Port

OS:Connection,
  {adbc5cf3-bfda-4dae-a53a-03743554f572}, !- Handle
  {4cd4ed4f-0e23-4c05-81a5-8a7a2a605e70}, !- Source Object
  17,                                     !- Outlet Port
  {13ddb8ba-4119-44fc-94ce-5067bb89d5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d1681b7-6738-492c-bf33-60c6a434d528}, !- Handle
  {13ddb8ba-4119-44fc-94ce-5067bb89d5f5}, !- Source Object
  3,                                      !- Outlet Port
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d0e7ab5a-16ce-4217-9e44-2089d27e63ae}, !- Handle
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, !- Source Object
  13,                                     !- Outlet Port
  {64195134-a0e7-4408-a467-8d5bde686c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b284e7f1-2293-4f92-9919-9eb48f391587}, !- Handle
  Node 32,                                !- Name
  {5608d043-371b-40f7-97c2-01a1b9df555e}, !- Inlet Port
  {ae971fd9-e1a7-4b6f-bfef-afbd9da7dd7c}; !- Outlet Port

OS:Connection,
  {5608d043-371b-40f7-97c2-01a1b9df555e}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  4,                                      !- Outlet Port
  {b284e7f1-2293-4f92-9919-9eb48f391587}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99b89bee-a819-4d61-8c81-1d311968d248}, !- Handle
  Node 33,                                !- Name
  {35fc5c14-ab9e-4ccb-8143-30a1d018231f}, !- Inlet Port
  {85053c6c-6e63-416d-a8bb-207362cc94ce}; !- Outlet Port

OS:Connection,
  {ae971fd9-e1a7-4b6f-bfef-afbd9da7dd7c}, !- Handle
  {b284e7f1-2293-4f92-9919-9eb48f391587}, !- Source Object
  3,                                      !- Outlet Port
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {35fc5c14-ab9e-4ccb-8143-30a1d018231f}, !- Handle
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, !- Source Object
  11,                                     !- Outlet Port
  {99b89bee-a819-4d61-8c81-1d311968d248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85053c6c-6e63-416d-a8bb-207362cc94ce}, !- Handle
  {99b89bee-a819-4d61-8c81-1d311968d248}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3837bc89-f7d6-4380-8506-41d3df844fd8}, !- Handle
  Controller Water Coil 2,                !- Name
  {a618a5a4-e5f3-48ab-8162-0bfd72a9fa72}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:SingleZone:Cooling,
  {b0f4fbbf-bc96-4dbb-bdf8-7486aff8794a}, !- Handle
  Setpoint Manager Single Zone Cooling 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Control Zone Name
  {64195134-a0e7-4408-a467-8d5bde686c5e}; !- Setpoint Node or NodeList Name

OS:Connection,
  {3c278b89-90cf-44a4-b3d8-1c18c6ce5ad2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429ba6c0-a50a-4ac1-bd98-4f441add3709}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {4dc6d116-13fc-431e-b4d9-63fbed6537b6}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d29875e8-f70c-4150-9e86-675d4111b878}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c0fddd7f-55a8-4d4e-8f40-bba9b0005149}, !- Handle
  Rendering Color 52,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f431aa-8252-4f39-befa-5ba0c15a45a9}, !- Handle
  Rendering Color 53,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a75ffe47-f20f-48d5-9840-70c9aee78b86}, !- Handle
  Rendering Color 54,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94610982-6da7-4de2-b378-faee87ecb212}, !- Handle
  Rendering Color 55,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88b2b55e-2ce3-427c-821a-c495c8a20249}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cd155ea-bfed-4d03-b6f2-1674cfd70987}, !- Handle
  Rendering Color 57,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {952f9aa3-a9a6-420e-9a70-e38185a3897c}, !- Handle
  Rendering Color 58,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {598f3f7b-b8ba-47e6-b36f-fd4eb05b09b0}, !- Handle
  Rendering Color 59,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {9e34d931-0e19-4221-b1ab-f6ef7821fc2c}, !- Handle
  Rendering Color 60,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Handle
  0-AHU1,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Handle
  0-AHU2,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Handle
  0-Corridoor,                            !- Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Handle
  0-ElecRoom,                             !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Handle
  0-Stair 2,                              !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Handle
  0-Hall 2,                               !- Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Handle
  0-Toilet,                               !- Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Handle
  0-Lobby,                                !- Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Handle
  0-Pantry 1,                             !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Handle
  0-Pantry 2,                             !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Handle
  0-Stair 1,                              !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Handle
  0-Hall 1,                               !- Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6aed14e-f091-4ec5-9f20-179a3e291c8a}, !- Building Story Name
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {b0d30f4d-78ea-4287-bb4b-71172683ad2f}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {593507ab-6ac0-4a6a-ad77-8dc33a3564fc}, !- Handle
  Rendering Color 62,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {990daa23-3126-4b91-bb60-08872a5c1b91}, !- Handle
  Rendering Color 63,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Zone Air Inlet Port List
  {f20c8464-3fc6-4469-8de6-1a877a0a9b0f}, !- Zone Air Exhaust Port List
  {474d2693-77bb-4bbc-8db8-3df88e8b32b8}, !- Zone Air Node Name
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81851e63-cdf3-4038-85dc-9465724c7dc3}, !- Group Rendering Name
  {c3e1a1f9-271d-41ad-8988-a528bc8dde84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87d3829c-cdd0-4ef5-9dc9-4ccd4c5c9138}, !- Handle
  Node 1,                                 !- Name
  {474d2693-77bb-4bbc-8db8-3df88e8b32b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {474d2693-77bb-4bbc-8db8-3df88e8b32b8}, !- Handle
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Source Object
  11,                                     !- Outlet Port
  {87d3829c-cdd0-4ef5-9dc9-4ccd4c5c9138}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Handle
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- HVAC Component
  {21f71f1d-0b11-477e-a56e-f7f0371b7177}, !- Port 1
  {2a65e588-e39f-4310-9701-4d868b7835ec}; !- Port 2

OS:PortList,
  {f20c8464-3fc6-4469-8de6-1a877a0a9b0f}, !- Handle
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}; !- HVAC Component

OS:PortList,
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Handle
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- HVAC Component
  {706ab1c0-2007-4940-91be-758b04bcca5d}, !- Port 1
  {25503ff8-c5b6-4f74-b254-9540dd0d9f42}; !- Port 2

OS:Sizing:Zone,
  {e69006a2-f0ad-46b8-849d-a8344dab282d}, !- Handle
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b1b74e2-530d-4103-a376-947a8ee913ae}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {762e8a77-ee18-43ad-bb9f-985ec6daf702}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e4b6e20-4876-4155-baaf-abee3066e35a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {81851e63-cdf3-4038-85dc-9465724c7dc3}, !- Handle
  Rendering Color 64,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Zone Air Inlet Port List
  {51d3f7f4-3d37-400e-914e-a74c47f81836}, !- Zone Air Exhaust Port List
  {95664325-dbfd-4994-96f2-26e1bfd0b003}, !- Zone Air Node Name
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d660d497-e270-4a89-809e-7348544fce8d}, !- Group Rendering Name
  {51bf1662-baa2-40b2-866a-e045241c50a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09a80baf-7d56-4544-bbfc-d45b54de75c4}, !- Handle
  Node 7,                                 !- Name
  {95664325-dbfd-4994-96f2-26e1bfd0b003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95664325-dbfd-4994-96f2-26e1bfd0b003}, !- Handle
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Source Object
  11,                                     !- Outlet Port
  {09a80baf-7d56-4544-bbfc-d45b54de75c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Handle
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- HVAC Component
  {a2f74905-d57b-4a55-8499-28e66894a5a0}, !- Port 1
  {6ad97af5-d7aa-44f3-a294-42ef54fcc7a5}; !- Port 2

OS:PortList,
  {51d3f7f4-3d37-400e-914e-a74c47f81836}, !- Handle
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}; !- HVAC Component

OS:PortList,
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Handle
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- HVAC Component
  {ae96630f-0b96-4d32-9cc0-ab6039cbe451}, !- Port 1
  {69e7804d-e840-424c-913c-4510200a6d98}; !- Port 2

OS:Sizing:Zone,
  {5cd60d02-810b-4b08-87f6-f4a3d7d6d30a}, !- Handle
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {812786e0-68c6-4552-835e-d7d1bf0557e0}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54fcb126-6b6f-4476-b4fa-0a5282aef694}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70d2a862-3c38-464b-986b-a8531c835fa0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d660d497-e270-4a89-809e-7348544fce8d}, !- Handle
  Rendering Color 65,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21c23397-7363-40fd-8884-574e5576333b}, !- Zone Air Inlet Port List
  {978be6f0-0434-4655-be75-8188d8af7ba2}, !- Zone Air Exhaust Port List
  {8cfa198b-a1f5-4d52-9a74-1e8949e10860}, !- Zone Air Node Name
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c18d07c-93d9-4ce0-8a02-175ed59d9e5b}, !- Group Rendering Name
  {b8f09995-cba3-416e-8076-289a59510334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cb966f9-2382-484b-90c5-221994fbc52f}, !- Handle
  Node 10,                                !- Name
  {8cfa198b-a1f5-4d52-9a74-1e8949e10860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cfa198b-a1f5-4d52-9a74-1e8949e10860}, !- Handle
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Source Object
  11,                                     !- Outlet Port
  {0cb966f9-2382-484b-90c5-221994fbc52f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21c23397-7363-40fd-8884-574e5576333b}, !- Handle
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- HVAC Component
  {7f3efe94-e82f-4978-9cbe-98016d7bf63d}, !- Port 1
  {1a98c399-4c9a-4f0b-9967-0b163d5490ad}; !- Port 2

OS:PortList,
  {978be6f0-0434-4655-be75-8188d8af7ba2}, !- Handle
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}; !- HVAC Component

OS:PortList,
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Handle
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- HVAC Component
  {3bea014a-385c-4ade-a44e-7a274ec17a53}, !- Port 1
  {2bc6d51e-567d-4444-b57f-404b88f04991}; !- Port 2

OS:Sizing:Zone,
  {67a687f9-b6e6-4f7f-bbec-2a08577167de}, !- Handle
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0916da60-15b5-4924-98e8-0181fb34e778}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b7e5453-d2c7-477a-91f9-177b050d9ba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f96afb97-c4f0-443b-89a9-474271fa5564}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {8c18d07c-93d9-4ce0-8a02-175ed59d9e5b}, !- Handle
  Rendering Color 66,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Zone Air Inlet Port List
  {c74ad94d-0926-4b2a-8ef5-800cf018bd3b}, !- Zone Air Exhaust Port List
  {dee8c5bb-acb3-4cac-8d35-6bced13bfcb2}, !- Zone Air Node Name
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e13a5a8-5618-47b6-97b2-7a4d4728cd7f}, !- Group Rendering Name
  {4abf2112-39cf-412e-afbe-19b1d5fc284c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d51f164-49f7-48ce-a2ce-be1045d50102}, !- Handle
  Node 13,                                !- Name
  {dee8c5bb-acb3-4cac-8d35-6bced13bfcb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dee8c5bb-acb3-4cac-8d35-6bced13bfcb2}, !- Handle
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Source Object
  11,                                     !- Outlet Port
  {6d51f164-49f7-48ce-a2ce-be1045d50102}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Handle
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- HVAC Component
  {a70461c6-ecc0-4838-946f-849a7b78d27c}, !- Port 1
  {56bb9606-47df-45b2-973c-a91934f75162}; !- Port 2

OS:PortList,
  {c74ad94d-0926-4b2a-8ef5-800cf018bd3b}, !- Handle
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}; !- HVAC Component

OS:PortList,
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Handle
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- HVAC Component
  {1ca8fb36-ec59-4c59-92fe-e1cc3cea8c02}, !- Port 1
  {d603bf69-f0d1-4721-9fbc-8200396c914a}; !- Port 2

OS:Sizing:Zone,
  {1257cb77-ba43-47e7-b92b-3819191262d6}, !- Handle
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {069caba4-6e17-42f7-a625-f7a78f6f844c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f8514d06-ea1f-4334-b5fd-05d86495ef4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {492fe6d9-95cf-4c19-a050-a0ed28123fcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41d430b9-565f-4801-8e2f-0476d4e1cda6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3e13a5a8-5618-47b6-97b2-7a4d4728cd7f}, !- Handle
  Rendering Color 67,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Zone Air Inlet Port List
  {9246958e-0251-4dd0-a6ec-4d09e6b1f0a6}, !- Zone Air Exhaust Port List
  {48074770-f982-4a5b-a2ca-865ebfbfc46c}, !- Zone Air Node Name
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {727395c4-d20d-4fd0-a500-0ac757e3f441}, !- Group Rendering Name
  {a5623ae1-d254-4d7c-acd0-fc20d73da7e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e506a870-b4c9-4f65-ba76-4b3945d32aba}, !- Handle
  Node 34,                                !- Name
  {48074770-f982-4a5b-a2ca-865ebfbfc46c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48074770-f982-4a5b-a2ca-865ebfbfc46c}, !- Handle
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Source Object
  11,                                     !- Outlet Port
  {e506a870-b4c9-4f65-ba76-4b3945d32aba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Handle
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- HVAC Component
  {6fd46b57-880a-45ca-b7fd-2531571b856f}, !- Port 1
  {8a9fd699-c5fa-41cb-95b1-83c88344ec29}; !- Port 2

OS:PortList,
  {9246958e-0251-4dd0-a6ec-4d09e6b1f0a6}, !- Handle
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}; !- HVAC Component

OS:PortList,
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Handle
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- HVAC Component
  {ea6a68c1-5ace-4ff4-8cb9-f2f85cc7c4eb}, !- Port 1
  {589c4742-5e28-4b7c-9496-95eebd205cce}; !- Port 2

OS:Sizing:Zone,
  {2b76b9f5-a209-4cbf-9399-9b45112c47b0}, !- Handle
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f547faf-d7b6-4052-95f8-603ed46995f7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0aaba6f8-0519-41ed-ac13-c7c944638c14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59b00024-7b91-41bf-b8fb-7ee3e0c3b913}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf3395e8-2e8a-460b-a809-f62b94b9dee0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {727395c4-d20d-4fd0-a500-0ac757e3f441}, !- Handle
  Rendering Color 68,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Zone Air Inlet Port List
  {d9506744-3708-4070-a3c3-73c3246f4447}, !- Zone Air Exhaust Port List
  {0b3d3fb2-f8a0-496e-840b-961017f0409f}, !- Zone Air Node Name
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4c6e20b-33f4-4927-901d-892d1d1bfbbc}, !- Group Rendering Name
  {7905a496-2645-4349-bd8f-74f71c1411cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3471559d-dc35-4bc0-b273-5f75e18ed414}, !- Handle
  Node 35,                                !- Name
  {0b3d3fb2-f8a0-496e-840b-961017f0409f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b3d3fb2-f8a0-496e-840b-961017f0409f}, !- Handle
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Source Object
  11,                                     !- Outlet Port
  {3471559d-dc35-4bc0-b273-5f75e18ed414}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Handle
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- HVAC Component
  {81f8fd42-f77d-43dd-a94e-926ceb2beb74}, !- Port 1
  {02a7b87a-22e2-4414-b08c-d9088799b980}; !- Port 2

OS:PortList,
  {d9506744-3708-4070-a3c3-73c3246f4447}, !- Handle
  {677d21da-7534-46f1-9161-34aacb70b99b}; !- HVAC Component

OS:PortList,
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Handle
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- HVAC Component
  {755ec9dc-57f9-43bd-90ed-92a427101bdd}, !- Port 1
  {aebab6cb-dbbe-4aa5-aba2-af9f877146f9}; !- Port 2

OS:Sizing:Zone,
  {fd7d5c23-72c7-4c5c-89e4-15133ea9778c}, !- Handle
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77b88e81-23d0-4d32-8897-5e4cadfbc63e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a027a539-0508-45d6-a73c-6606712f3bd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1624665-f1f3-4e19-b759-1e114aa98b95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {c4c6e20b-33f4-4927-901d-892d1d1bfbbc}, !- Handle
  Rendering Color 69,                     !- Name
  136,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  85,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {5f5f4ab3-d4b9-42a5-9bd8-d4bb8194739d}, !- Handle
  Rendering Color 70,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76ea8469-e1d0-4910-9c9a-385216c51a86}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Handle
  1-Toilet,                               !- Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Handle
  1F,                                     !- Name
  4.5,                                    !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3cf4a578-4be0-4bca-988a-55a7a8df2cde}, !- Group Rendering Name
  4.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {3cf4a578-4be0-4bca-988a-55a7a8df2cde}, !- Handle
  Rendering Color 72,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Handle
  1-Stair 2,                              !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Handle
  1-Protico,                              !- Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Handle
  1-Pantry1,                              !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Handle
  1-Hall 1,                               !- Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Handle
  1-Corridoor,                            !- Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Handle
  1-AHU4,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Handle
  1-Stair 1,                              !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Handle
  1-Elec,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Handle
  1-Pantry2,                              !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Handle
  1-AHU3,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Handle
  1-Hall 2,                               !- Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {11bcfd93-f6ba-4cfc-807c-c6697028d2dc}, !- Building Story Name
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {712e4763-272d-462c-be6a-91c9f455213b}, !- Handle
  Rendering Color 73,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2506bb55-d99d-4cfe-bcf3-fba457533a93}, !- Handle
  Rendering Color 74,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Space,
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Handle
  2-Toilet,                               !- Name
  {8405e0fa-7746-4966-a2b9-3344da0b5bc3}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Handle
  2F,                                     !- Name
  9,                                      !- Nominal Z Coordinate {m}
  4.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ebbeafd5-8d0a-4abe-9a76-a2b6bb3a9fbe}, !- Group Rendering Name
  4.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ebbeafd5-8d0a-4abe-9a76-a2b6bb3a9fbe}, !- Handle
  Rendering Color 75,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Handle
  2-Stair2,                               !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Handle
  2-Pantry2,                              !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Handle
  2-Pantry1,                              !- Name
  {f96d0fbd-848a-4a64-8442-dbb267541725}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Handle
  2-AHU6,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Handle
  2-Portico,                              !- Name
  {67751a92-4bb6-41d7-8169-811abf25b9b5}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Handle
  2-Coridoor,                             !- Name
  {328c08e8-8a22-4b31-abdc-dbca7890197a}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Handle
  2-Stair1,                               !- Name
  {dff65b83-4ecd-4fdb-ba24-0ffc81b71c62}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Handle
  2-Elec,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Handle
  2-AHU5,                                 !- Name
  {58ef9a08-e9e4-4c5c-8286-54d5e090a92f}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Handle
  2-Hall2,                                !- Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Handle
  2-Hall1,                                !- Name
  {3f048c10-8984-4737-ba93-c5198a368a2d}, !- Space Type Name
  {4ddd7a99-6447-45a9-bfd1-82b25c7e3819}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a479bd60-7935-4e9f-b74b-f71a20906e9f}, !- Building Story Name
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {c6ed9041-d7a9-48d9-83f5-9c15197a7765}, !- Handle
  Rendering Color 76,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {401ae071-6ab1-468d-bb50-e5d7c73e9d0a}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Connection,
  {bb444f80-3def-4478-a486-c24366ee3086}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4540778-4b4d-415f-8505-1324433c7f44}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8b7d25-d56b-488f-a0b1-7f8614d7aaea}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ed232a-bcb1-4891-8e51-88a657f46734}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- Handle
  AHU3,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {e187d8a0-eb3c-4c7f-b7b0-a2a925a27244}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a61f0116-a9b4-4c2b-8b32-e625a81f8f22}, !- Supply Side Inlet Node Name
  {97ecf830-0e70-4e96-846d-5798217167c7}, !- Demand Side Outlet Node Name
  {6e7078f7-095a-4057-b829-0ee3fabc1939}, !- Demand Side Inlet Node A
  {2ac7745b-13b9-4428-81aa-d2268adc7260}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe41dc1c-99d7-45e2-a54e-3f3a385669ff}, !- Demand Mixer Name
  {e4d92faf-bdf1-413f-8e8d-cd8e9fa8717b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {e8720e7c-6fa2-4e9d-9935-e35031614fd2}, !- Handle
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {5724269b-8529-447d-b4be-8aeefc3dfd6d}, !- Handle
  Always On Discrete 3,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {e187d8a0-eb3c-4c7f-b7b0-a2a925a27244}, !- Handle
  AHU1 1 AvailabilityManagerAssigmentList 1; !- Name

OS:Node,
  {946715f1-9b94-428b-9b54-f09da7b4da9c}, !- Handle
  Node 40,                                !- Name
  {a61f0116-a9b4-4c2b-8b32-e625a81f8f22}, !- Inlet Port
  {425c0bc8-b6c6-45f7-a3c6-efc36f5d9ced}; !- Outlet Port

OS:Node,
  {232c80d2-f2c1-4cc9-a59f-c138253bbd1c}, !- Handle
  Node 41,                                !- Name
  {0ee47ca8-a1e2-455b-8031-db373ad5d377}, !- Inlet Port
  {2ac7745b-13b9-4428-81aa-d2268adc7260}; !- Outlet Port

OS:Connection,
  {a61f0116-a9b4-4c2b-8b32-e625a81f8f22}, !- Handle
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- Source Object
  9,                                      !- Outlet Port
  {946715f1-9b94-428b-9b54-f09da7b4da9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac7745b-13b9-4428-81aa-d2268adc7260}, !- Handle
  {232c80d2-f2c1-4cc9-a59f-c138253bbd1c}, !- Source Object
  3,                                      !- Outlet Port
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0600786a-7229-4aa8-bdf5-6835aea8cbd5}, !- Handle
  Node 42,                                !- Name
  {6e7078f7-095a-4057-b829-0ee3fabc1939}, !- Inlet Port
  {9180d334-f412-48f2-abe1-1f56ae4dd2b4}; !- Outlet Port

OS:Node,
  {cdda95ce-65b4-4d8f-bbe9-3c363a0d13f0}, !- Handle
  Node 43,                                !- Name
  {c3f8ba4f-49f4-47ce-9dd7-2bd976f677ba}, !- Inlet Port
  {97ecf830-0e70-4e96-846d-5798217167c7}; !- Outlet Port

OS:Connection,
  {6e7078f7-095a-4057-b829-0ee3fabc1939}, !- Handle
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- Source Object
  11,                                     !- Outlet Port
  {0600786a-7229-4aa8-bdf5-6835aea8cbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ecf830-0e70-4e96-846d-5798217167c7}, !- Handle
  {cdda95ce-65b4-4d8f-bbe9-3c363a0d13f0}, !- Source Object
  3,                                      !- Outlet Port
  {04b3c12a-8203-4f39-8401-6f31bf4ff83f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4d92faf-bdf1-413f-8e8d-cd8e9fa8717b}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9180d334-f412-48f2-abe1-1f56ae4dd2b4}, !- Inlet Node Name
  {a6879020-325e-4ddc-8d02-6c90c1ee9cf5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe41dc1c-99d7-45e2-a54e-3f3a385669ff}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c3f8ba4f-49f4-47ce-9dd7-2bd976f677ba}, !- Outlet Node Name
  {2a72642b-a022-47fc-9f34-d62ff2da97e0}; !- Inlet Node Name 1

OS:Connection,
  {9180d334-f412-48f2-abe1-1f56ae4dd2b4}, !- Handle
  {0600786a-7229-4aa8-bdf5-6835aea8cbd5}, !- Source Object
  3,                                      !- Outlet Port
  {e4d92faf-bdf1-413f-8e8d-cd8e9fa8717b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f8ba4f-49f4-47ce-9dd7-2bd976f677ba}, !- Handle
  {fe41dc1c-99d7-45e2-a54e-3f3a385669ff}, !- Source Object
  2,                                      !- Outlet Port
  {cdda95ce-65b4-4d8f-bbe9-3c363a0d13f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {ff609879-4881-40ce-95a0-b42f3f259d3f}, ! Handle
  Var Spd Fan 2,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {425c0bc8-b6c6-45f7-a3c6-efc36f5d9ced}, ! Air Inlet Node Name
  {530c64de-d96a-4d82-82c2-88011e8c8213}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {0c893e09-b4a8-4824-9856-20d46949e80e}, ! Handle
  CHW Clg Coil 2,                         ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a70de38c-5de0-43c3-a7f9-8a41dadfacb5}, ! Water Inlet Node Name
  {4af36d0b-2442-4723-abe3-4b570966e93e}, ! Water Outlet Node Name
  {afa62aa6-284e-4bf3-baa5-62b55713b841}, ! Air Inlet Node Name
  {0ee47ca8-a1e2-455b-8031-db373ad5d377}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {d5eda53d-3947-42a9-9a01-a003f6b799ee}, !- Handle
  Node 48,                                !- Name
  {530c64de-d96a-4d82-82c2-88011e8c8213}, !- Inlet Port
  {afa62aa6-284e-4bf3-baa5-62b55713b841}; !- Outlet Port

OS:Connection,
  {530c64de-d96a-4d82-82c2-88011e8c8213}, !- Handle
  {ff609879-4881-40ce-95a0-b42f3f259d3f}, !- Source Object
  17,                                     !- Outlet Port
  {d5eda53d-3947-42a9-9a01-a003f6b799ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa62aa6-284e-4bf3-baa5-62b55713b841}, !- Handle
  {d5eda53d-3947-42a9-9a01-a003f6b799ee}, !- Source Object
  3,                                      !- Outlet Port
  {0c893e09-b4a8-4824-9856-20d46949e80e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0ee47ca8-a1e2-455b-8031-db373ad5d377}, !- Handle
  {0c893e09-b4a8-4824-9856-20d46949e80e}, !- Source Object
  13,                                     !- Outlet Port
  {232c80d2-f2c1-4cc9-a59f-c138253bbd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcc9da0c-6d1b-48f2-87a2-e7ef9b86db49}, !- Handle
  Node 49,                                !- Name
  {864ffb4c-0194-403e-83ac-b8af079a04dc}, !- Inlet Port
  {a70de38c-5de0-43c3-a7f9-8a41dadfacb5}; !- Outlet Port

OS:Connection,
  {864ffb4c-0194-403e-83ac-b8af079a04dc}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  5,                                      !- Outlet Port
  {bcc9da0c-6d1b-48f2-87a2-e7ef9b86db49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d11bbfa-9c31-48df-99f4-030208da378c}, !- Handle
  Node 50,                                !- Name
  {4af36d0b-2442-4723-abe3-4b570966e93e}, !- Inlet Port
  {c2284350-023a-42fd-9af2-a7a74a157846}; !- Outlet Port

OS:Connection,
  {a70de38c-5de0-43c3-a7f9-8a41dadfacb5}, !- Handle
  {bcc9da0c-6d1b-48f2-87a2-e7ef9b86db49}, !- Source Object
  3,                                      !- Outlet Port
  {0c893e09-b4a8-4824-9856-20d46949e80e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4af36d0b-2442-4723-abe3-4b570966e93e}, !- Handle
  {0c893e09-b4a8-4824-9856-20d46949e80e}, !- Source Object
  11,                                     !- Outlet Port
  {1d11bbfa-9c31-48df-99f4-030208da378c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2284350-023a-42fd-9af2-a7a74a157846}, !- Handle
  {1d11bbfa-9c31-48df-99f4-030208da378c}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {abe3a1c5-1331-47a2-b454-8ae63a35eb63}, !- Handle
  Controller Water Coil 3,                !- Name
  {0c893e09-b4a8-4824-9856-20d46949e80e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:SingleZone:Cooling,
  {21c569b4-bc6e-4746-9719-f1a3300c2a3c}, !- Handle
  Setpoint Manager Single Zone Cooling 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0aa3baa8-43d2-419f-bbd8-c192d47192d6}, !- Control Zone Name
  {232c80d2-f2c1-4cc9-a59f-c138253bbd1c}; !- Setpoint Node or NodeList Name

OS:Connection,
  {35d0eecf-a26d-4825-97a3-07ed26636b3b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758fe576-7495-405e-8870-f63466185765}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- Handle
  AHU4,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {c22c7578-4a47-49ba-9de6-439e1ee3bab9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7773980a-db76-486f-a6ee-da630999760f}, !- Supply Side Inlet Node Name
  {3fc6ce5b-48ed-4654-8ecd-ccc544632d68}, !- Demand Side Outlet Node Name
  {9a8e6e0e-7007-49ff-86f1-b8e050d34be8}, !- Demand Side Inlet Node A
  {6d2c2097-1aaf-4601-ad2a-32112282873f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {742a3765-cc62-4d52-8f48-e0f121007707}, !- Demand Mixer Name
  {259cff33-adf3-484d-a64c-bff3bd3febdb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {e7f27b7c-43b7-4c6f-8a1c-22dfabd47c8c}, !- Handle
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {51392fca-ac37-4abb-8f9b-5e1d7e63baf1}, !- Handle
  Always On Discrete 4,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {c22c7578-4a47-49ba-9de6-439e1ee3bab9}, !- Handle
  AHU1 1 AvailabilityManagerAssigmentList 2; !- Name

OS:Node,
  {ac3f1e9d-54ff-4ab4-a4ce-36729a273726}, !- Handle
  Node 53,                                !- Name
  {7773980a-db76-486f-a6ee-da630999760f}, !- Inlet Port
  {0d8f3261-db0f-4511-beb3-58117695a90c}; !- Outlet Port

OS:Node,
  {691fe3f8-c75e-4fee-ab0c-c222e293ddd0}, !- Handle
  Node 54,                                !- Name
  {8207946a-5be2-47d9-b2e6-5a7e88efbc33}, !- Inlet Port
  {6d2c2097-1aaf-4601-ad2a-32112282873f}; !- Outlet Port

OS:Connection,
  {7773980a-db76-486f-a6ee-da630999760f}, !- Handle
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- Source Object
  9,                                      !- Outlet Port
  {ac3f1e9d-54ff-4ab4-a4ce-36729a273726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2c2097-1aaf-4601-ad2a-32112282873f}, !- Handle
  {691fe3f8-c75e-4fee-ab0c-c222e293ddd0}, !- Source Object
  3,                                      !- Outlet Port
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4d43ad3-57e6-4884-b96b-0a5ed1bafdc6}, !- Handle
  Node 55,                                !- Name
  {9a8e6e0e-7007-49ff-86f1-b8e050d34be8}, !- Inlet Port
  {fe38d926-3321-4484-84a6-0e056d73f853}; !- Outlet Port

OS:Node,
  {52cb3460-b6d4-42e3-a7d3-b43260a44706}, !- Handle
  Node 56,                                !- Name
  {73d7e856-6c98-4634-ba43-71149b937c64}, !- Inlet Port
  {3fc6ce5b-48ed-4654-8ecd-ccc544632d68}; !- Outlet Port

OS:Connection,
  {9a8e6e0e-7007-49ff-86f1-b8e050d34be8}, !- Handle
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- Source Object
  11,                                     !- Outlet Port
  {d4d43ad3-57e6-4884-b96b-0a5ed1bafdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc6ce5b-48ed-4654-8ecd-ccc544632d68}, !- Handle
  {52cb3460-b6d4-42e3-a7d3-b43260a44706}, !- Source Object
  3,                                      !- Outlet Port
  {75513a5f-58f8-4c92-b1db-117c00a9845b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {259cff33-adf3-484d-a64c-bff3bd3febdb}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {fe38d926-3321-4484-84a6-0e056d73f853}, !- Inlet Node Name
  {34fb1b5e-7c24-425a-8a6a-d65db65092e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {742a3765-cc62-4d52-8f48-e0f121007707}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {73d7e856-6c98-4634-ba43-71149b937c64}, !- Outlet Node Name
  {65569eaa-d1c7-42eb-8d6a-a5d56470a035}; !- Inlet Node Name 1

OS:Connection,
  {fe38d926-3321-4484-84a6-0e056d73f853}, !- Handle
  {d4d43ad3-57e6-4884-b96b-0a5ed1bafdc6}, !- Source Object
  3,                                      !- Outlet Port
  {259cff33-adf3-484d-a64c-bff3bd3febdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d7e856-6c98-4634-ba43-71149b937c64}, !- Handle
  {742a3765-cc62-4d52-8f48-e0f121007707}, !- Source Object
  2,                                      !- Outlet Port
  {52cb3460-b6d4-42e3-a7d3-b43260a44706}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {6e6c1f15-e3bf-4f19-b612-34aff5ee90ad}, ! Handle
  Var Spd Fan 3,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0d8f3261-db0f-4511-beb3-58117695a90c}, ! Air Inlet Node Name
  {7f03dc5d-22fd-4eb2-85ce-aa57fc9be8b7}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, ! Handle
  CHW Clg Coil 3,                         ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {20483a2b-2b1d-432b-bded-5ce89d94228a}, ! Water Inlet Node Name
  {e4590f31-5032-4223-b272-58385b407187}, ! Water Outlet Node Name
  {31137895-a601-43fe-80ab-e446f8fb2d41}, ! Air Inlet Node Name
  {8207946a-5be2-47d9-b2e6-5a7e88efbc33}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {bf913c6f-e5b4-4866-8996-f73383d7bdee}, !- Handle
  Node 61,                                !- Name
  {7f03dc5d-22fd-4eb2-85ce-aa57fc9be8b7}, !- Inlet Port
  {31137895-a601-43fe-80ab-e446f8fb2d41}; !- Outlet Port

OS:Connection,
  {7f03dc5d-22fd-4eb2-85ce-aa57fc9be8b7}, !- Handle
  {6e6c1f15-e3bf-4f19-b612-34aff5ee90ad}, !- Source Object
  17,                                     !- Outlet Port
  {bf913c6f-e5b4-4866-8996-f73383d7bdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31137895-a601-43fe-80ab-e446f8fb2d41}, !- Handle
  {bf913c6f-e5b4-4866-8996-f73383d7bdee}, !- Source Object
  3,                                      !- Outlet Port
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8207946a-5be2-47d9-b2e6-5a7e88efbc33}, !- Handle
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, !- Source Object
  13,                                     !- Outlet Port
  {691fe3f8-c75e-4fee-ab0c-c222e293ddd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4810bff2-97e8-42da-b705-5c516d0efe15}, !- Handle
  Node 62,                                !- Name
  {b2110697-fa73-412d-a553-81b127685935}, !- Inlet Port
  {20483a2b-2b1d-432b-bded-5ce89d94228a}; !- Outlet Port

OS:Connection,
  {b2110697-fa73-412d-a553-81b127685935}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  6,                                      !- Outlet Port
  {4810bff2-97e8-42da-b705-5c516d0efe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a69650b2-20ed-4c79-aaf8-f160c6fa6842}, !- Handle
  Node 63,                                !- Name
  {e4590f31-5032-4223-b272-58385b407187}, !- Inlet Port
  {e1fd02a1-0f63-4049-bb69-7ff4e25c5aa7}; !- Outlet Port

OS:Connection,
  {20483a2b-2b1d-432b-bded-5ce89d94228a}, !- Handle
  {4810bff2-97e8-42da-b705-5c516d0efe15}, !- Source Object
  3,                                      !- Outlet Port
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e4590f31-5032-4223-b272-58385b407187}, !- Handle
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, !- Source Object
  11,                                     !- Outlet Port
  {a69650b2-20ed-4c79-aaf8-f160c6fa6842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1fd02a1-0f63-4049-bb69-7ff4e25c5aa7}, !- Handle
  {a69650b2-20ed-4c79-aaf8-f160c6fa6842}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ab674402-544a-46d4-9944-b2562765dd9a}, !- Handle
  Controller Water Coil 4,                !- Name
  {4ea74bc6-f2d6-4420-9796-dc5d11f78672}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:SingleZone:Cooling,
  {e02d9d89-226f-4a76-9f95-a48b73154607}, !- Handle
  Setpoint Manager Single Zone Cooling 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {8fb80d3c-c471-491b-bcaf-d7c06911e2b3}, !- Control Zone Name
  {691fe3f8-c75e-4fee-ab0c-c222e293ddd0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- Handle
  AHU5,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {b2f6fe4e-0e3e-46aa-9459-e903d0ff2b29}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2763cad5-6d65-4e8a-8629-8e07ceda141a}, !- Supply Side Inlet Node Name
  {95c8078d-c3e2-4086-a366-30e64222ea49}, !- Demand Side Outlet Node Name
  {ba77b0bf-fe59-4f67-a99f-744a26e36bcc}, !- Demand Side Inlet Node A
  {000ac351-fa7c-4bee-a34b-8c68106e094c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {673575f8-5c7b-4d1b-8d57-e6a277062ce3}, !- Demand Mixer Name
  {20e1aed4-f010-4a14-ab67-dbb5c937b072}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {95d0bae0-4f02-4d80-abb0-b61ecc0accd0}, !- Handle
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {f89a6b38-8055-48ed-854f-9a507531b1ef}, !- Handle
  Always On Discrete 5,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {b2f6fe4e-0e3e-46aa-9459-e903d0ff2b29}, !- Handle
  AHU1 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {c87d0428-34f9-4c87-b630-510f5bece0a2}, !- Handle
  Node 65,                                !- Name
  {2763cad5-6d65-4e8a-8629-8e07ceda141a}, !- Inlet Port
  {96d7005f-8256-48bd-b37e-1a6a3074bac9}; !- Outlet Port

OS:Node,
  {5251429e-2d88-4f75-8f5e-10fa1cb68b10}, !- Handle
  Node 66,                                !- Name
  {d9975aa2-50b1-4ceb-9632-bca7fea5df1f}, !- Inlet Port
  {000ac351-fa7c-4bee-a34b-8c68106e094c}; !- Outlet Port

OS:Connection,
  {2763cad5-6d65-4e8a-8629-8e07ceda141a}, !- Handle
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- Source Object
  9,                                      !- Outlet Port
  {c87d0428-34f9-4c87-b630-510f5bece0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000ac351-fa7c-4bee-a34b-8c68106e094c}, !- Handle
  {5251429e-2d88-4f75-8f5e-10fa1cb68b10}, !- Source Object
  3,                                      !- Outlet Port
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {45bf1395-cc96-46fd-9f4a-7d7bd502c0ef}, !- Handle
  Node 67,                                !- Name
  {ba77b0bf-fe59-4f67-a99f-744a26e36bcc}, !- Inlet Port
  {1272ba76-19dc-49b6-97ff-bc03366d8a9d}; !- Outlet Port

OS:Node,
  {3c977d78-085e-49c8-8d86-66ab3f7323b4}, !- Handle
  Node 68,                                !- Name
  {ca90118b-ffb2-4b3e-a338-4aea734eee47}, !- Inlet Port
  {95c8078d-c3e2-4086-a366-30e64222ea49}; !- Outlet Port

OS:Connection,
  {ba77b0bf-fe59-4f67-a99f-744a26e36bcc}, !- Handle
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- Source Object
  11,                                     !- Outlet Port
  {45bf1395-cc96-46fd-9f4a-7d7bd502c0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c8078d-c3e2-4086-a366-30e64222ea49}, !- Handle
  {3c977d78-085e-49c8-8d86-66ab3f7323b4}, !- Source Object
  3,                                      !- Outlet Port
  {15acf812-35ae-4d2a-9467-e47c566c3997}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20e1aed4-f010-4a14-ab67-dbb5c937b072}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1272ba76-19dc-49b6-97ff-bc03366d8a9d}, !- Inlet Node Name
  {18c7b937-095a-4c19-bde1-98e41ade7f7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {673575f8-5c7b-4d1b-8d57-e6a277062ce3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {ca90118b-ffb2-4b3e-a338-4aea734eee47}, !- Outlet Node Name
  {de390e5e-23d2-4fcd-9fd8-32fb619a4bc0}; !- Inlet Node Name 1

OS:Connection,
  {1272ba76-19dc-49b6-97ff-bc03366d8a9d}, !- Handle
  {45bf1395-cc96-46fd-9f4a-7d7bd502c0ef}, !- Source Object
  3,                                      !- Outlet Port
  {20e1aed4-f010-4a14-ab67-dbb5c937b072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca90118b-ffb2-4b3e-a338-4aea734eee47}, !- Handle
  {673575f8-5c7b-4d1b-8d57-e6a277062ce3}, !- Source Object
  2,                                      !- Outlet Port
  {3c977d78-085e-49c8-8d86-66ab3f7323b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {fe9b5e5a-ce1a-4808-9b44-6381ba5f4497}, ! Handle
  Var Spd Fan 4,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {96d7005f-8256-48bd-b37e-1a6a3074bac9}, ! Air Inlet Node Name
  {ab77d92c-8f19-46cc-b1c9-d875c44c97ad}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, ! Handle
  CHW Clg Coil 4,                         ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {77e5fb28-a1ec-4955-9932-a005908afa0e}, ! Water Inlet Node Name
  {82d7398c-2d7b-4a89-b96e-a001dcbcb0ba}, ! Water Outlet Node Name
  {3c86c34d-2930-4d54-b861-857ff3b5f15b}, ! Air Inlet Node Name
  {d9975aa2-50b1-4ceb-9632-bca7fea5df1f}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {3717bf27-fa16-4543-8ad9-dee18d2c8bc1}, !- Handle
  Node 73,                                !- Name
  {ab77d92c-8f19-46cc-b1c9-d875c44c97ad}, !- Inlet Port
  {3c86c34d-2930-4d54-b861-857ff3b5f15b}; !- Outlet Port

OS:Connection,
  {ab77d92c-8f19-46cc-b1c9-d875c44c97ad}, !- Handle
  {fe9b5e5a-ce1a-4808-9b44-6381ba5f4497}, !- Source Object
  17,                                     !- Outlet Port
  {3717bf27-fa16-4543-8ad9-dee18d2c8bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c86c34d-2930-4d54-b861-857ff3b5f15b}, !- Handle
  {3717bf27-fa16-4543-8ad9-dee18d2c8bc1}, !- Source Object
  3,                                      !- Outlet Port
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d9975aa2-50b1-4ceb-9632-bca7fea5df1f}, !- Handle
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, !- Source Object
  13,                                     !- Outlet Port
  {5251429e-2d88-4f75-8f5e-10fa1cb68b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f3c31dc-959a-4e75-9aa6-b79d790226fc}, !- Handle
  Node 74,                                !- Name
  {c063279a-bd73-47bf-958c-c05d64e19a90}, !- Inlet Port
  {77e5fb28-a1ec-4955-9932-a005908afa0e}; !- Outlet Port

OS:Connection,
  {c063279a-bd73-47bf-958c-c05d64e19a90}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  7,                                      !- Outlet Port
  {7f3c31dc-959a-4e75-9aa6-b79d790226fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bfc7b90-5247-40df-909d-c616bc77d21f}, !- Handle
  Node 75,                                !- Name
  {82d7398c-2d7b-4a89-b96e-a001dcbcb0ba}, !- Inlet Port
  {34cd5d2b-1fcb-4fb1-9241-a4c59804b5b4}; !- Outlet Port

OS:Connection,
  {77e5fb28-a1ec-4955-9932-a005908afa0e}, !- Handle
  {7f3c31dc-959a-4e75-9aa6-b79d790226fc}, !- Source Object
  3,                                      !- Outlet Port
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {82d7398c-2d7b-4a89-b96e-a001dcbcb0ba}, !- Handle
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, !- Source Object
  11,                                     !- Outlet Port
  {7bfc7b90-5247-40df-909d-c616bc77d21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cd5d2b-1fcb-4fb1-9241-a4c59804b5b4}, !- Handle
  {7bfc7b90-5247-40df-909d-c616bc77d21f}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {27b82d1c-5dc5-4dfe-8359-8ce7a7e5ea98}, !- Handle
  Controller Water Coil 5,                !- Name
  {7e32306d-1b26-4e48-8c8c-5acf094dcda3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:SingleZone:Cooling,
  {434f2888-ab91-4f9c-9827-7ad6b933076c}, !- Handle
  Setpoint Manager Single Zone Cooling 4, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {677d21da-7534-46f1-9161-34aacb70b99b}, !- Control Zone Name
  {5251429e-2d88-4f75-8f5e-10fa1cb68b10}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- Handle
  AHU6,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {3aa93fcf-39bf-4d8f-9efb-783b77558619}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {be1b578e-33fe-4bc0-a446-315a6e277291}, !- Supply Side Inlet Node Name
  {7715c1be-70c1-462c-89a1-c26df45dd009}, !- Demand Side Outlet Node Name
  {e1bddab9-9ba9-4632-b992-3b2861bc1459}, !- Demand Side Inlet Node A
  {59949621-e65c-4689-9172-785865e6345e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4dcea07-5330-4cb3-b412-db6078236f01}, !- Demand Mixer Name
  {ff185048-70f9-4469-afb3-d9124d7bd248}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {a3dd2aad-8d10-45c7-9741-232be4817069}, !- Handle
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  VAV,                                    !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {2f1a65ec-f22f-4a3f-898d-748ce5e3d99e}, !- Handle
  Always On Discrete 6,                   !- Name
  {5dafa6b2-e552-42ac-b7fe-541497b4d73a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {3aa93fcf-39bf-4d8f-9efb-783b77558619}, !- Handle
  AHU1 3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {56aa4436-334e-4b81-9c14-25e296099f23}, !- Handle
  Node 77,                                !- Name
  {be1b578e-33fe-4bc0-a446-315a6e277291}, !- Inlet Port
  {2084de3e-1514-49b0-bfc4-c5d2dfbfd392}; !- Outlet Port

OS:Node,
  {23d36519-cc1c-48ee-b19a-b44876842118}, !- Handle
  Node 78,                                !- Name
  {efb06909-1a6b-429d-a51b-0348e0f4e15b}, !- Inlet Port
  {59949621-e65c-4689-9172-785865e6345e}; !- Outlet Port

OS:Connection,
  {be1b578e-33fe-4bc0-a446-315a6e277291}, !- Handle
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- Source Object
  9,                                      !- Outlet Port
  {56aa4436-334e-4b81-9c14-25e296099f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59949621-e65c-4689-9172-785865e6345e}, !- Handle
  {23d36519-cc1c-48ee-b19a-b44876842118}, !- Source Object
  3,                                      !- Outlet Port
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cc552f91-e9a3-4afb-86a5-3d88e5102ebf}, !- Handle
  Node 79,                                !- Name
  {e1bddab9-9ba9-4632-b992-3b2861bc1459}, !- Inlet Port
  {13b0ccdb-515e-4584-a71f-a33c3913fbb8}; !- Outlet Port

OS:Node,
  {a13040ea-7cda-4946-a40f-2805092613ae}, !- Handle
  Node 80,                                !- Name
  {9696b7a6-ae84-46a1-a941-0a24509099fc}, !- Inlet Port
  {7715c1be-70c1-462c-89a1-c26df45dd009}; !- Outlet Port

OS:Connection,
  {e1bddab9-9ba9-4632-b992-3b2861bc1459}, !- Handle
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- Source Object
  11,                                     !- Outlet Port
  {cc552f91-e9a3-4afb-86a5-3d88e5102ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7715c1be-70c1-462c-89a1-c26df45dd009}, !- Handle
  {a13040ea-7cda-4946-a40f-2805092613ae}, !- Source Object
  3,                                      !- Outlet Port
  {1f7c6d8e-6b0a-48d0-bf15-218a30316219}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff185048-70f9-4469-afb3-d9124d7bd248}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {13b0ccdb-515e-4584-a71f-a33c3913fbb8}, !- Inlet Node Name
  {278373c8-5a05-41e8-be6c-1649df60419e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4dcea07-5330-4cb3-b412-db6078236f01}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9696b7a6-ae84-46a1-a941-0a24509099fc}, !- Outlet Node Name
  {fda47e36-676f-4b89-87eb-6d16f1392215}; !- Inlet Node Name 1

OS:Connection,
  {13b0ccdb-515e-4584-a71f-a33c3913fbb8}, !- Handle
  {cc552f91-e9a3-4afb-86a5-3d88e5102ebf}, !- Source Object
  3,                                      !- Outlet Port
  {ff185048-70f9-4469-afb3-d9124d7bd248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9696b7a6-ae84-46a1-a941-0a24509099fc}, !- Handle
  {a4dcea07-5330-4cb3-b412-db6078236f01}, !- Source Object
  2,                                      !- Outlet Port
  {a13040ea-7cda-4946-a40f-2805092613ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {cd7c667c-7034-4b78-a26e-48aa026acbb6}, ! Handle
  Var Spd Fan 5,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  600,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {2084de3e-1514-49b0-bfc4-c5d2dfbfd392}, ! Air Inlet Node Name
  {297d5cb8-33bb-4323-970b-4cee2c4446ff}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Cooling:Water,
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, ! Handle
  CHW Clg Coil 5,                         ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  7,                                      ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {aa331bcf-47be-4071-9fc5-83e47e0bd45b}, ! Water Inlet Node Name
  {ea4e945b-ff7d-4c18-ab21-510c24b5bdb4}, ! Water Outlet Node Name
  {3da18f4f-4586-4a83-8323-199644ec7300}, ! Air Inlet Node Name
  {efb06909-1a6b-429d-a51b-0348e0f4e15b}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {360204b7-75a9-4f81-afc8-2ee23134c904}, !- Handle
  Node 85,                                !- Name
  {297d5cb8-33bb-4323-970b-4cee2c4446ff}, !- Inlet Port
  {3da18f4f-4586-4a83-8323-199644ec7300}; !- Outlet Port

OS:Connection,
  {297d5cb8-33bb-4323-970b-4cee2c4446ff}, !- Handle
  {cd7c667c-7034-4b78-a26e-48aa026acbb6}, !- Source Object
  17,                                     !- Outlet Port
  {360204b7-75a9-4f81-afc8-2ee23134c904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da18f4f-4586-4a83-8323-199644ec7300}, !- Handle
  {360204b7-75a9-4f81-afc8-2ee23134c904}, !- Source Object
  3,                                      !- Outlet Port
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {efb06909-1a6b-429d-a51b-0348e0f4e15b}, !- Handle
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, !- Source Object
  13,                                     !- Outlet Port
  {23d36519-cc1c-48ee-b19a-b44876842118}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c2e28eb-e8b7-4f5f-b57b-6a48d3bd41fb}, !- Handle
  Node 86,                                !- Name
  {13351bb6-129d-47e3-b237-75ec152d6506}, !- Inlet Port
  {aa331bcf-47be-4071-9fc5-83e47e0bd45b}; !- Outlet Port

OS:Connection,
  {13351bb6-129d-47e3-b237-75ec152d6506}, !- Handle
  {ab00e7fb-62ef-4ae5-bb00-c3882abb7667}, !- Source Object
  8,                                      !- Outlet Port
  {8c2e28eb-e8b7-4f5f-b57b-6a48d3bd41fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8994db2-1933-4a01-8ef2-7d3dc5432505}, !- Handle
  Node 87,                                !- Name
  {ea4e945b-ff7d-4c18-ab21-510c24b5bdb4}, !- Inlet Port
  {bcdd4dbb-5e6a-435a-a5f8-245de69d4e2d}; !- Outlet Port

OS:Connection,
  {aa331bcf-47be-4071-9fc5-83e47e0bd45b}, !- Handle
  {8c2e28eb-e8b7-4f5f-b57b-6a48d3bd41fb}, !- Source Object
  3,                                      !- Outlet Port
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ea4e945b-ff7d-4c18-ab21-510c24b5bdb4}, !- Handle
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, !- Source Object
  11,                                     !- Outlet Port
  {e8994db2-1933-4a01-8ef2-7d3dc5432505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdd4dbb-5e6a-435a-a5f8-245de69d4e2d}, !- Handle
  {e8994db2-1933-4a01-8ef2-7d3dc5432505}, !- Source Object
  3,                                      !- Outlet Port
  {920a4836-57ca-4e7b-9142-a6710af36340}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1f9cd5f4-7f51-4930-a858-9705e43c38ba}, !- Handle
  Controller Water Coil 6,                !- Name
  {ef1754ac-7304-490d-9d82-8b6bf906aad7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:SingleZone:Cooling,
  {7fa94d88-8d19-42d2-81bc-e840a9e9940f}, !- Handle
  Setpoint Manager Single Zone Cooling 5, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {900b95d7-6a0d-4e54-96ef-b8b052f353e9}, !- Control Zone Name
  {23d36519-cc1c-48ee-b19a-b44876842118}; !- Setpoint Node or NodeList Name

OS:Connection,
  {51b17a51-741a-4331-83f5-f82d76c2f440}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48dd307-b7ff-426c-a8cf-2e37807a2789}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb4e048-cf9e-4d4d-b14a-b1a07220ea97}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19cef27-66d8-4973-9f2d-d2eb592f2818}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a7663d-4d51-4503-9b49-ef79c710c0ba}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5f0f16-1ad2-40f1-82ef-c14bca148d1a}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4abf2112-39cf-412e-afbe-19b1d5fc284c}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e1a1f9-271d-41ad-8988-a528bc8dde84}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51bf1662-baa2-40b2-866a-e045241c50a3}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8f09995-cba3-416e-8076-289a59510334}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5623ae1-d254-4d7c-acd0-fc20d73da7e8}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7905a496-2645-4349-bd8f-74f71c1411cd}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  {ece3c5cc-1db0-475b-bd69-3286330c054a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {facd8e61-f0c8-4144-8454-7cd2425245cd}, !- Handle
  Rendering Color 78,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8496a2db-3f0c-4a2f-8903-f9487ed1e720}, !- Handle
  Rendering Color 79,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ced096a-1ea3-4128-86fc-59aa45e5b22d}, !- Handle
  Rendering Color 80,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1be04496-aeaa-4e08-8596-251c1f18eff2}, !- Handle
  Rendering Color 81,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bc3917e5-9175-4cf2-b067-6655f69d7e78}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2ab6e5e-fbf9-46ed-8c52-a2132018b077}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ba8914f-63f0-439d-9bc3-8044be3d7286}, !- Handle
  Rendering Color 84,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e9f8f30c-4ed1-4fc2-8801-931ea388708e}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df9c50ae-aab8-4e69-99da-87a4247136d2}, !- Handle
  Rendering Color 86,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d3373a9-2e49-4289-ae18-d383dfbd553f}, !- Handle
  Rendering Color 87,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a06db7a-70e6-4778-9e6e-0a5fbb611f8d}, !- Handle
  Rendering Color 88,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e687d98-cb4c-4a0c-a786-4090ccd891c4}, !- Handle
  Rendering Color 89,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89e8f8fe-fa0c-454b-82bc-48281f09d2bf}, !- Handle
  Rendering Color 90,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f359c904-3441-44de-8731-06e9deb0df39}, !- Handle
  Rendering Color 91,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f07f2b40-07fd-46e7-924e-4d9fab44e579}, !- Handle
  Rendering Color 92,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ad09c4f7-cefb-4813-8bc1-594a7d72ceb2}, !- Handle
  Rendering Color 93,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1ae4faa-0294-4407-85c1-3e37cf1b0fbc}, !- Handle
  Rendering Color 94,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe25908e-0dc5-45a9-a8fe-10ec5a3d5081}, !- Handle
  Rendering Color 95,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0f3fc9b-9e23-4644-9840-2bb92a1d0ff4}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abe8fcc0-7f3c-483d-a134-e06e8faf6ce0}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7f0c49c-257b-431f-ab3c-548d0b9c3abe}, !- Handle
  Rendering Color 98,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {636c146e-4073-4fb3-b021-19fd8c654f9d}, !- Handle
  Rendering Color 99,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {96a05552-eba1-481b-9ed2-6511b596dc67}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {83d1a4ca-990f-4caf-b15d-798a82037bda}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499b642f-3ac6-42c8-aa87-9cc7eaeac01c}, !- Handle
  Rendering Color 102,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b0a953f-80c2-4bc7-91df-d4ac007766a5}, !- Handle
  Rendering Color 103,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34dea872-f365-4d9e-b503-59e1340efcef}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f432b4b-522c-4255-9a3e-53dd181c2a1d}, !- Handle
  Rendering Color 105,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96c0f4dc-7aad-46f3-82b8-195194bbf022}, !- Handle
  Rendering Color 106,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1df244dd-5226-4c7e-b022-6238817d3b77}, !- Handle
  Rendering Color 107,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Construction,
  {c32e831f-f29c-41ba-b692-024009e27699}, !- Handle
  Exterior Wall CC Double,                !- Name
  {b79582e6-5658-422e-9ee9-5d02ba1d6786}, !- Surface Rendering Name
  {3ea11560-1545-4b6e-9591-d00f7a1802d7}, !- Layer 1
  {017a2594-a788-4ba6-b61a-b7820832b01f}, !- Layer 2
  {4ac7112c-9e0e-4356-87a5-a6c5028a5653}, !- Layer 3
  {017a2594-a788-4ba6-b61a-b7820832b01f}, !- Layer 4
  {9f6ffaed-c2a9-4a6d-bdb3-07b3f81fa9c7}; !- Layer 5

OS:StandardsInformation:Construction,
  {a7dc201f-bf15-4074-980a-49dc81880d90}, !- Handle
  {c32e831f-f29c-41ba-b692-024009e27699}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material:AirGap,
  {4ac7112c-9e0e-4356-87a5-a6c5028a5653}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {9039e9c7-b493-410c-9428-b51089b68643}, !- Handle
  {4ac7112c-9e0e-4356-87a5-a6c5028a5653}; !- Material Name

OS:Rendering:Color,
  {01e812ef-3c27-4bed-8b71-299efdc3f6c0}, !- Handle
  Rendering Color 108,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {069b678c-c07e-4282-9679-62395fd2a43c}, !- Handle
  Rendering Color 109,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40d7a0d8-a5c3-4635-84e2-d6bc12d31c74}, !- Handle
  Rendering Color 110,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53bc90c0-f703-4592-baa8-d1559c043ec8}, !- Handle
  Rendering Color 111,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b0cb6c2-c7c4-4762-b78c-69d3fc9e1382}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {982a8cba-d16d-4d2e-9fb0-60e2bda05f21}, !- Handle
  Rendering Color 113,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {c905a3b9-a47d-4e8b-a785-68830de09d25}, !- Handle
  Default Surface Constructions 10,       !- Name
  {4ae948df-e9bd-4c34-b2fb-a034b7e25b93}, !- Floor Construction Name
  {70cc403e-6175-466d-b55e-916f467d2f7e}, !- Wall Construction Name
  {60773162-fa83-4beb-b6e0-a1fb4f37b775}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {07ee29f8-03d0-40a5-b285-539f3e7aac26}, !- Handle
  Default Surface Constructions 11,       !- Name
  {fcb16148-d0b5-44db-aabe-7d71eea2d8c0}, !- Floor Construction Name
  {1680ddf1-fd4f-4435-a1cb-41b7a142a168}, !- Wall Construction Name
  {077c8645-7d74-49b9-a5b8-20e7b3a51336}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {079422c1-3fd7-43ee-88ef-d398ae191078}, !- Handle
  Default Surface Constructions 12,       !- Name
  {dddac2d2-cd39-4ec3-913a-e592d5b769ab}, !- Floor Construction Name
  {4f220508-f8c2-4076-ac97-5ea5982aee1d}, !- Wall Construction Name
  {4f220508-f8c2-4076-ac97-5ea5982aee1d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf1eb06c-97eb-4d05-9aef-872b576ef535}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {aeba90e8-152e-42a0-a7bb-edd33091f7ae}, !- Fixed Window Construction Name
  {aeba90e8-152e-42a0-a7bb-edd33091f7ae}, !- Operable Window Construction Name
  {d5b5fe7c-2eb0-4f85-8ed7-c379c324c716}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}, !- Tubular Daylight Dome Construction Name
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {db857798-64bd-47f4-b944-1ba2d55a2cd9}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}, !- Fixed Window Construction Name
  {ccedfd1a-6d51-4257-a3e1-a99410bc0135}, !- Operable Window Construction Name
  {d5b5fe7c-2eb0-4f85-8ed7-c379c324c716}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:AvailabilityManager:ScheduledOn,
  {e1462790-8911-441f-9d7c-df51f8b60fe5}, !- Handle
  AVM Scheduled On,                       !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:Schedule:Ruleset,
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, ! Handle
  HVAC ON/OFF schedule,                   ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  {f580ee7a-bb8d-4074-9516-a11a383b284d}, ! Default Day Schedule Name
  {9136e7cc-6e5c-43db-bfd2-b2cbed702e9b}, ! Summer Design Day Schedule Name
  {c0570020-1995-4916-aafd-218976dc8fb6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f580ee7a-bb8d-4074-9516-a11a383b284d}, ! Handle
  Room Temperature Default 1,             ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9136e7cc-6e5c-43db-bfd2-b2cbed702e9b}, ! Handle
  Deck Temperature Summer Design Day 1,   ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0570020-1995-4916-aafd-218976dc8fb6}, ! Handle
  Deck Temperature Winter Design Day 1,   ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:ScheduledOn,
  {a945671e-187f-4d34-9f06-bf96bc555b89}, !- Handle
  AVM Scheduled On 1,                     !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:AvailabilityManager:ScheduledOn,
  {74bb650e-ed11-4328-b7a4-96e4982cc46b}, !- Handle
  AVM Scheduled On 2,                     !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:AvailabilityManager:ScheduledOn,
  {12deb53e-3425-4f2b-9b25-b5deb9648755}, !- Handle
  AVM Scheduled On 3,                     !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:AvailabilityManager:ScheduledOn,
  {4e9e90c3-cf5f-4ace-9c6e-692f656583fb}, !- Handle
  AVM Scheduled On 4,                     !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:AvailabilityManager:ScheduledOn,
  {8826e5f7-a9a2-4e13-990b-ce206802c90d}, !- Handle
  AVM Scheduled On 5,                     !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}; !- Schedule Name

OS:SpaceType,
  {36fa6dcf-9626-4f63-9a13-2df826e8be98}, !- Handle
  Office - ClosedOffice,                  !- Name
  ,                                       !- Default Construction Set Name
  {06c14bfa-13b7-4632-8907-198cb7c4a3b5}, !- Default Schedule Set Name
  {ea86f06f-51be-4760-af21-1b62d3ba9e0b}, !- Group Rendering Name
  {6b1abb72-dd6d-4544-a57e-5d3d2a2ce217}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {668744bf-537c-4b23-93d7-4113fab95984}, !- Handle
  Office - ClosedOffice - Infiltration,   !- Name
