  {36fa6dcf-9626-4f63-9a13-2df826e8be98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Rendering:Color,
  {80d0ee4f-8afa-4f6f-8bc0-714c514ea5bb}, !- Handle
  Rendering Color 114,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fdcb253-f5cd-4585-b515-8acba2402e2d}, !- Handle
  Rendering Color 115,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e240f6a5-376b-4041-a3db-a1fcd227f3cc}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53f368d6-ddf5-47ac-89e7-9925762f07cd}, !- Handle
  Rendering Color 117,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26c5664a-0dd5-4f67-85c3-6dd20583e952}, !- Handle
  Rendering Color 118,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dbdca69-5c77-4a1a-a23b-25a1eaef9eec}, !- Handle
  Rendering Color 119,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Schedule:Day,
  {7630c5b0-ef10-41d9-b6e9-56d7af9750a1}, ! Handle
  Room Temperature Default 2,             ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9c2e122-6303-44f2-9424-92beabfb2424}, !- Handle
  Schedule Rule 1,                        !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {314d7300-2940-4c17-ae9c-2b5be5920abf}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {314d7300-2940-4c17-ae9c-2b5be5920abf}, ! Handle
  Room Temperature Default Sunday,        ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3c5f12c-89c7-4cdd-b29f-2b24a84d9537}, ! Handle
  Room Temperature Default 3,             ! Name
  {3e0db86a-909c-46ed-b49e-c018cb3d8d42}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:SpaceType,
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Handle
  Office - Laboratory,                    !- Name
  ,                                       !- Default Construction Set Name
  {27a47646-b949-4ea9-ae3b-86c18e354b8c}, !- Default Schedule Set Name
  {ea86f06f-51be-4760-af21-1b62d3ba9e0b}, !- Group Rendering Name
  {4b85b4d2-57ab-43d8-88f3-69f401bb785f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:SpaceInfiltration:DesignFlowRate,
  {3b57adb4-59a4-456e-a644-64677fd2bff4}, !- Handle
  Office - Laboratory - Infiltration,     !- Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2a931749-305e-4fb3-b615-4ea4e631e780}, !- Handle
  Office - Laboratory - Elec Equipment,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e550ca30-e592-4bff-b110-a869d0bf2073}, !- Handle
  Office - Laboratory - Electric Equipment, !- Name
  {2a931749-305e-4fb3-b615-4ea4e631e780}, !- Electric Equipment Definition Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {086103cb-a766-4052-88bf-23695c137a5a}, !- Handle
  Office - ClosedOffice - Lights,         !- Name
  {03cebdbe-4770-4fa3-b998-d1b94b09763a}, !- Lights Definition Name
  {36fa6dcf-9626-4f63-9a13-2df826e8be98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1126424d-f864-4f25-975c-1aacb751fee8}, !- Handle
  Office - ClosedOffice - Electric Equipment, !- Name
  {ed8fa634-10d5-4b78-8383-43584e2e2a87}, !- Electric Equipment Definition Name
  {36fa6dcf-9626-4f63-9a13-2df826e8be98}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {8d3366b3-29fc-4f83-9615-e16b9877c6df}, !- Handle
  Office - ClosedOffice - People,         !- Name
  {e7cc8db8-dbcb-4801-a82f-4704d88d2fdd}, !- People Definition Name
  {36fa6dcf-9626-4f63-9a13-2df826e8be98}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {326a2879-f816-47ef-a362-1f8aafd300c8}, !- Handle
  Office - Laboratory - Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People:Definition,
  {62a4dcc8-d587-477a-9e24-7609079f7cfb}, !- Handle
  Office - Laboratory - People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {068d9eca-717c-4a5a-932d-20ea859dcd5f}, !- Handle
  Office - Laboratory - People,           !- Name
  {62a4dcc8-d587-477a-9e24-7609079f7cfb}, !- People Definition Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {8e202adb-4f1a-4ecc-a198-4c462320d1ab}, !- Handle
  Office - Laboratory - Lights,           !- Name
  {326a2879-f816-47ef-a362-1f8aafd300c8}, !- Lights Definition Name
  {d872cada-798b-4df9-8215-18ceb9e8408f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {70ea9ddc-64c4-46b3-9000-a022e0bc23e1}, !- Handle
  Rendering Color 120,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f209273b-3541-4475-9120-481a4ffed06f}, !- Handle
  Rendering Color 121,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c471141-c7dc-490d-a78c-7fdfbbb92017}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c9e7d09-9ca9-485b-b7e5-47ef348c55f5}, !- Handle
  Rendering Color 123,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb908fac-f39b-456f-b96b-9ffbe35b2aa6}, !- Handle
  Rendering Color 124,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c64a16c7-43cf-493c-bd91-da94b693dbbe}, !- Handle
  Rendering Color 125,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9a861b3-e992-42c4-8ad7-290451a98c5f}, !- Handle
  Rendering Color 126,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42cf61b8-5dc1-46ba-bea4-8b0adb7827fa}, !- Handle
  Rendering Color 127,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ddf335-f31d-4b9c-87be-ff11028d0933}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {343c6461-7110-4c66-9dcf-49865d4d8c99}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ddad54d4-bb89-44d8-90d6-78c4aeade610}, !- Handle
  Rendering Color 130,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7116cf3-96b5-4eb8-b23f-1bc49bdb6801}, !- Handle
  Rendering Color 131,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73c25a14-c794-4687-9f5e-c5b538459b45}, !- Handle
  Rendering Color 132,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {11683184-3626-4327-81ef-6a77bf6854d4}, !- Handle
  Rendering Color 133,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c655e884-7629-499b-be5b-6599997745c5}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aac52536-8aff-45ce-a45f-316caccbce4a}, !- Handle
  Rendering Color 135,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {957712bf-ec70-419b-99dd-0abb9a6820fe}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3db416e-aa63-46fd-931e-08cd91bd3376}, !- Handle
  Rendering Color 137,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04068d40-cbe1-4c88-b01b-8238c7c7fe3c}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a239b76a-d81d-464e-85e2-c252e5f01865}, !- Handle
  Rendering Color 139,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a57a7ae4-c032-43e5-b2e0-01cc914a3382}, !- Handle
  Rendering Color 140,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3ec44cd-fe69-4b70-918f-833f9598887b}, !- Handle
  Rendering Color 141,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9ab0080-0cbe-4a42-b8d2-7a30f0837066}, !- Handle
  Rendering Color 142,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f5398cc-f8f0-4e98-b136-a1b2abc60a01}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {993b78d3-059b-4544-989e-3e4a9ad5d4ca}, !- Handle
  Rendering Color 144,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cebe7585-f028-4b88-8a4c-46842599e695}, !- Handle
  Rendering Color 145,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e2f5963-2493-4abb-8ffd-f0ca167682e1}, !- Handle
  Rendering Color 146,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dae719d2-4352-47a8-a530-70ea252d1114}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70ae57e1-bc9d-4707-a5e0-1a1a4f97413b}, !- Handle
  Rendering Color 148,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9786786e-d09e-4e5e-b04a-db1b6a004318}, !- Handle
  Rendering Color 149,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Handle
  Thermal Zone NonAC,                     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc6eadf7-a04c-47a5-b300-11fc346107e1}, !- Zone Air Inlet Port List
  {748279cf-120a-4d45-ac41-76afe77b0b07}, !- Zone Air Exhaust Port List
  {aaa9babe-c062-4c01-a3d2-c59f17e7283b}, !- Zone Air Node Name
  {a2a421c0-2ad7-4e87-b928-b495cae34696}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caaf3754-9252-474c-b4af-34c314106ef4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8361ce9-11d8-4b35-8e5e-4c2bf2e5fe6c}, !- Handle
  Node 92,                                !- Name
  {aaa9babe-c062-4c01-a3d2-c59f17e7283b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aaa9babe-c062-4c01-a3d2-c59f17e7283b}, !- Handle
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Source Object
  11,                                     !- Outlet Port
  {e8361ce9-11d8-4b35-8e5e-4c2bf2e5fe6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc6eadf7-a04c-47a5-b300-11fc346107e1}, !- Handle
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}; !- HVAC Component

OS:PortList,
  {748279cf-120a-4d45-ac41-76afe77b0b07}, !- Handle
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}; !- HVAC Component

OS:PortList,
  {a2a421c0-2ad7-4e87-b928-b495cae34696}, !- Handle
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}; !- HVAC Component

OS:Sizing:Zone,
  {52c919c7-070a-475a-9caa-b58c03a7c9af}, !- Handle
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71e84bfa-a1bc-4e57-9262-673cf00c87e5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {cfb2f7b2-23eb-4704-880c-30ff75bf8e10}; !- Thermal Zone

OS:Rendering:Color,
  {caaf3754-9252-474c-b4af-34c314106ef4}, !- Handle
  Rendering Color 150,                    !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Handle
  Thermal Zone Ventillation,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c11bedd-eb74-4dec-b229-967d960a2c21}, !- Zone Air Inlet Port List
  {7eb28dad-e69d-4ef2-ba93-a60228ee8ab0}, !- Zone Air Exhaust Port List
  {879e8882-0346-4828-ac2d-eeef239f618d}, !- Zone Air Node Name
  {7f7f8f66-d7ab-40e4-b330-7cb39bb02406}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a30d28a-8a85-4b10-9817-25db4ec6eac1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e3a720e-faf9-4bca-bd63-dcd3120de1da}, !- Handle
  Node 93,                                !- Name
  {879e8882-0346-4828-ac2d-eeef239f618d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {879e8882-0346-4828-ac2d-eeef239f618d}, !- Handle
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Source Object
  11,                                     !- Outlet Port
  {0e3a720e-faf9-4bca-bd63-dcd3120de1da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c11bedd-eb74-4dec-b229-967d960a2c21}, !- Handle
  {af950a31-b7a2-4d9f-8429-cc52d750577d}; !- HVAC Component

OS:PortList,
  {7eb28dad-e69d-4ef2-ba93-a60228ee8ab0}, !- Handle
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- HVAC Component
  {55ceda7b-82b7-4596-a6d5-5e03f27def46}; !- Port 1

OS:PortList,
  {7f7f8f66-d7ab-40e4-b330-7cb39bb02406}, !- Handle
  {af950a31-b7a2-4d9f-8429-cc52d750577d}; !- HVAC Component

OS:Sizing:Zone,
  {9171d612-3265-4869-8282-ce18a202fb75}, !- Handle
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee57f10f-bb89-4d15-8696-51500da273f3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {af950a31-b7a2-4d9f-8429-cc52d750577d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61ebfcd1-205e-45f5-b38b-82329401267e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {8a30d28a-8a85-4b10-9817-25db4ec6eac1}, !- Handle
  Rendering Color 151,                    !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {210d7c64-5458-4d81-b1b6-9f6da75de8d0}, !- Handle
  Rendering Color 152,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74ed81ed-b8e6-43cd-a957-decb11e44863}, !- Handle
  Rendering Color 153,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91052a5e-6493-4eac-a6ea-2a0baa13b6e0}, !- Handle
  Rendering Color 154,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a51f049-a70d-4fac-8f9d-4a4854c017ac}, !- Handle
  Rendering Color 155,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cb29c3d-c75d-45ed-aac2-5666b055c36e}, !- Handle
  Rendering Color 156,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {962fd58c-f476-49a1-9d91-e7a24c31c547}, !- Handle
  Rendering Color 157,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Fan:ZoneExhaust,
  {61ebfcd1-205e-45f5-b38b-82329401267e}, !- Handle
  Zone Exhaust Fan,                       !- Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  1.5,                                    !- Maximum Flow Rate {m3/s}
  {8f3dcf2b-c6cf-4fa6-b00d-7f09fcb1ceb0}, !- Air Inlet Node Name
  {8bb22e62-8f22-415d-bf7a-4d84e125bc0e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {df8ae7ba-d5db-454e-8613-1ce091c38793}, !- Handle
  Node 94,                                !- Name
  {55ceda7b-82b7-4596-a6d5-5e03f27def46}, !- Inlet Port
  {8f3dcf2b-c6cf-4fa6-b00d-7f09fcb1ceb0}; !- Outlet Port

OS:Connection,
  {55ceda7b-82b7-4596-a6d5-5e03f27def46}, !- Handle
  {7eb28dad-e69d-4ef2-ba93-a60228ee8ab0}, !- Source Object
  2,                                      !- Outlet Port
  {df8ae7ba-d5db-454e-8613-1ce091c38793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3dcf2b-c6cf-4fa6-b00d-7f09fcb1ceb0}, !- Handle
  {df8ae7ba-d5db-454e-8613-1ce091c38793}, !- Source Object
  3,                                      !- Outlet Port
  {61ebfcd1-205e-45f5-b38b-82329401267e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a86837c1-9032-45eb-b434-b1a3d6f05871}, !- Handle
  Node 95,                                !- Name
  {8bb22e62-8f22-415d-bf7a-4d84e125bc0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bb22e62-8f22-415d-bf7a-4d84e125bc0e}, !- Handle
  {61ebfcd1-205e-45f5-b38b-82329401267e}, !- Source Object
  7,                                      !- Outlet Port
  {a86837c1-9032-45eb-b434-b1a3d6f05871}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {90bc146f-e6cd-45be-a343-85866f63093e}, !- Handle
  Rendering Color 158,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f577d44-0852-4182-86f3-bb6b634012dd}, !- Handle
  Rendering Color 159,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acab114e-9868-4f45-992c-5cdddbbbec54}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75180efb-b22a-43d3-92b8-d6355ab7317d}, !- Handle
  Rendering Color 161,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c390fe5c-a1ed-4c55-9619-02ce6ae9fa7e}, !- Handle
  Rendering Color 162,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88e4e9f7-de6c-4391-b56e-36c048385dfe}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {706e3965-4250-42b8-a9b6-dd918c95abe4}, !- Handle
  Rendering Color 164,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46d9c7e8-9f9d-4b8f-957a-2a058a512b19}, !- Handle
  Rendering Color 165,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fd22b42-d589-42a4-9083-fd977a82a858}, !- Handle
  Rendering Color 166,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34506749-8511-4b2f-9713-4fd3cda75064}, !- Handle
  Rendering Color 167,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb28c123-a2b8-4fdc-b3bd-2cd712f99cce}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {241a3453-a794-4b84-918a-664e3271b123}, !- Handle
  Rendering Color 169,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {773d5239-8cbb-4b7c-8ae6-3a0cdafa3af4}, !- Handle
  Rendering Color 170,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76de89be-5ec5-4efa-aa7f-c7c33900a857}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {611c9f0c-269e-40c1-9c1d-13cb44ee5770}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0b72ba4-91d1-42fe-a990-d3637da35319}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d21a5e46-be43-45ff-9d7e-d84eba4b61c9}, !- Handle
  Rendering Color 174,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03997c29-2fe4-4b6d-8a62-93eb9d8f2b8f}, !- Handle
  Rendering Color 175,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5748f1c9-e407-40fb-b25f-4f40691288da}, !- Handle
  Rendering Color 176,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d3b2b20-dda6-4d80-9692-9718ff1d9197}, !- Handle
  Rendering Color 177,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d839f0f3-72d0-4842-b648-aa8da97b9eae}, !- Handle
  Rendering Color 178,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c9d0f78-751c-44ae-b89f-60a5daa3784a}, !- Handle
  Rendering Color 179,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {532353c5-1024-4b5a-941f-4fc27b60f82b}, !- Handle
  Rendering Color 180,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c523dac-3b52-4fe4-aa51-0fad75564f47}, !- Handle
  Rendering Color 181,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d3c5e4e-cf3b-42b6-b60e-d1e689d73712}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {450577c0-7648-49fb-8081-7d23be329c8f}, !- Handle
  Rendering Color 183,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4d0e9d32-464a-464d-8b7c-c46204462168}, !- Handle
  Rendering Color 184,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0655645-6818-43d0-941b-4ed942b95712}, !- Handle
  Rendering Color 185,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af9fbf35-8758-4806-a4cc-00f91cf458a9}, !- Handle
  Rendering Color 186,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e432490-fd7d-4c22-bf6a-2b537d582c1e}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb611a8a-21fa-4f16-8b75-1d841c0e46c1}, !- Handle
  Rendering Color 188,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be91b64f-f29f-489e-8dc8-d68494d6e7cd}, !- Handle
  Rendering Color 189,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d7ae4b7-b0ad-42c1-988a-5e3abf8ce292}, !- Handle
  Rendering Color 190,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d993bd1-553e-470f-9111-05981a85d774}, !- Handle
  Rendering Color 191,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f78ece26-16d0-4406-a791-eb186ba69e4b}, !- Handle
  Rendering Color 192,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59506138-4ff8-4b7b-93df-3bea6f09fbc5}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccd37540-7d12-4ad5-a366-f0ae74bec650}, !- Handle
  Rendering Color 194,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b096fc10-cd14-4270-ae38-f11d0b218d40}, !- Handle
  Rendering Color 195,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a96f025c-d6c1-4157-89d2-1954b122ac84}, !- Handle
  Rendering Color 196,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b08ef24-b49f-4937-a2e5-b11de493b40d}, !- Handle
  Rendering Color 197,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {388735aa-499d-4659-8e19-3d106e3eedb5}, !- Handle
  Rendering Color 198,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {144f3ef6-16b9-4c9a-a089-90762a133fcb}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {97b2627f-e9d6-4b48-8c93-895891590595}, !- Handle
  Face 346,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 75, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -22, 70, 13.5,                          !- X,Y,Z Vertex 3 {m}
  -22, 75, 13.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c1c341-f567-45e6-98a5-1bc203a601c5}, !- Handle
  Face 348,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefa485f-fc07-4a65-9987-6c728d011b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -22, 70, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b14c91d1-cddf-4f2b-adbe-4116102971e1}, !- Handle
  Face 349,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c1c341-f567-45e6-98a5-1bc203a601c5}, !- Surface Name
  {2c8c5057-8d80-4588-94ee-7e7be6032a9a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2, 70, 11,                          !- X,Y,Z Vertex 1 {m}
  -32.2, 70, 9,                           !- X,Y,Z Vertex 2 {m}
  -29.8, 70, 9,                           !- X,Y,Z Vertex 3 {m}
  -29.8, 70, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a36688-c6e3-4441-a2ac-293935175c74}, !- Handle
  Face 347,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 75, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -22, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -22, 75, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97acc8a5-650c-42c0-8642-21eeef4120ad}, !- Handle
  Face 345,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59562c18-de72-4e29-a73d-38d7e950e9f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 75, 9,                             !- X,Y,Z Vertex 1 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -33, 75, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb22133e-a5d6-4a7c-94c3-0501795dc376}, !- Handle
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 75, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -22, 75, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -22, 75, 9,                             !- X,Y,Z Vertex 3 {m}
  -33, 75, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5614bddd-a875-4bb3-a82b-cc3cf0407973}, !- Handle
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c87ff957-622b-4c7f-be6f-ceda0620853d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 75, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -33, 75, 9,                             !- X,Y,Z Vertex 3 {m}
  -33, 70, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {651c5e1b-4fbc-4426-98fc-e9a995cb1b31}, !- Handle
  Face 351,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5614bddd-a875-4bb3-a82b-cc3cf0407973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 74.9746, 13.4746,                  !- X,Y,Z Vertex 1 {m}
  -33, 74.9746, 9.15572018103936,         !- X,Y,Z Vertex 2 {m}
  -33, 70.0254, 9.15572018103936,         !- X,Y,Z Vertex 3 {m}
  -33, 70.0254, 13.4746;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a61504-0446-41f0-ac32-b3d8bb12c6f2}, !- Handle
  Face 357,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7258666-5e37-4793-8b45-b0a2356aff0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 13.5,                           !- X,Y,Z Vertex 1 {m}
  16, 70, 13.5,                           !- X,Y,Z Vertex 2 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  27, 70, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02381dd5-1298-45da-b689-2c232133b92a}, !- Handle
  Face 358,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2a61504-0446-41f0-ac32-b3d8bb12c6f2}, !- Surface Name
  {55dda08e-b32f-49e8-91b2-9f008d770337}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8, 70, 11,                           !- X,Y,Z Vertex 1 {m}
  23.8, 70, 9,                            !- X,Y,Z Vertex 2 {m}
  26.2, 70, 9,                            !- X,Y,Z Vertex 3 {m}
  26.2, 70, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd82d45e-e6ad-4652-8dce-2f304cab9a60}, !- Handle
  Face 359,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 13.5,                           !- X,Y,Z Vertex 1 {m}
  16, 75, 13.5,                           !- X,Y,Z Vertex 2 {m}
  16, 75, 9,                              !- X,Y,Z Vertex 3 {m}
  16, 70, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b872dadb-f8f5-46cb-ae1e-a2bed1da9209}, !- Handle
  Face 360,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 13.5,                           !- X,Y,Z Vertex 1 {m}
  27, 75, 13.5,                           !- X,Y,Z Vertex 2 {m}
  27, 75, 9,                              !- X,Y,Z Vertex 3 {m}
  16, 75, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2231b8-ba44-4630-a85e-069b0cbcb0ac}, !- Handle
  Face 353,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f78063-733c-4fdd-a766-271a2f2cbfca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  16, 75, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4c5344-0d35-4b42-833c-7618879a8488}, !- Handle
  Face 354,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 13.5,                           !- X,Y,Z Vertex 1 {m}
  16, 70, 13.5,                           !- X,Y,Z Vertex 2 {m}
  27, 70, 13.5,                           !- X,Y,Z Vertex 3 {m}
  27, 75, 13.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d70e9aa-6d82-4dcf-a17f-e979512acf37}, !- Handle
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ec4b6d6-4f09-49d9-a7c2-83dcba8dec17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 13.5,                           !- X,Y,Z Vertex 1 {m}
  27, 70, 13.5,                           !- X,Y,Z Vertex 2 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  27, 75, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d2b65fc-2758-4109-89bf-5362d3373482}, !- Handle
  Face 356,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d70e9aa-6d82-4dcf-a17f-e979512acf37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 70.0254, 13.4746,                   !- X,Y,Z Vertex 1 {m}
  27, 70.0254, 9.15572018103936,          !- X,Y,Z Vertex 2 {m}
  27, 74.9746, 9.15572018103936,          !- X,Y,Z Vertex 3 {m}
  27, 74.9746, 13.4746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {256bd7ce-7fb1-452d-b90f-03eef8ff8c14}, !- Handle
  Face 285,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce682140-b57c-473a-96f2-c9823200e826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 44, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 35, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87c5eaee-e191-4f63-a2ef-f9dd15eba735}, !- Handle
  Face 286,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {256bd7ce-7fb1-452d-b90f-03eef8ff8c14}, !- Surface Name
  {9cd9f2a4-e985-450b-80ef-7aae57dc1c70}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 38.2, 11,                          !- X,Y,Z Vertex 1 {m}
  -13, 38.2, 9,                           !- X,Y,Z Vertex 2 {m}
  -13, 35.8, 9,                           !- X,Y,Z Vertex 3 {m}
  -13, 35.8, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4094d6bd-2b70-4ba3-908d-e6295410d345}, !- Handle
  Face 287,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67ebb42-ce44-4e43-81b5-119d5cc67b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 13.5,                          !- X,Y,Z Vertex 1 {m}
  7, 44, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 3 {m}
  -13, 44, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dd4cc8-f119-4e90-ae55-90069605c5e5}, !- Handle
  Face 280,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 35, 13.5,                          !- X,Y,Z Vertex 2 {m}
  7, 35, 13.5,                            !- X,Y,Z Vertex 3 {m}
  7, 44, 13.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd26c1c9-6608-4145-9ead-921725d3b3bf}, !- Handle
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 13.5,                            !- X,Y,Z Vertex 1 {m}
  -13, 35, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 35, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9386923d-aaaa-43a0-b48c-c6dcdfb1e204}, !- Handle
  Face 284,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {fd26c1c9-6608-4145-9ead-921725d3b3bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9746, 35, 13.4746,                  !- X,Y,Z Vertex 1 {m}
  -12.9746, 35, 9.18871384917691,         !- X,Y,Z Vertex 2 {m}
  6.9746, 35, 9.18871384917691,           !- X,Y,Z Vertex 3 {m}
  6.9746, 35, 13.4746;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ca2dff-933e-4330-a514-0202f803aede}, !- Handle
  Face 281,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2152209d-0237-49c8-9d73-44d8c2fea775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 35, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36568ff3-b6c1-4996-98c2-9c97a791b2aa}, !- Handle
  Face 282,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {48ca2dff-933e-4330-a514-0202f803aede}, !- Surface Name
  {f62fa681-6fc3-4752-aac5-432876cbc29d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 35.8, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 35.8, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 38.2, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 38.2, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {780e877c-50b8-4c5b-be3e-52ee2fe1d3b3}, !- Handle
  Face 279,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {578ba523-afe3-4fee-8336-82777e1b8097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72094b83-d870-4ac5-bdb9-1b91fea3ee45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 2 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58770ffb-af1e-488a-9ef4-dc66219938f4}, !- Handle
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea1c03f1-3268-4c0f-856a-7c3632352c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 67, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed37348-bb03-4edc-9cbf-46fe543d9c59}, !- Handle
  Face 273,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {58770ffb-af1e-488a-9ef4-dc66219938f4}, !- Surface Name
  {fa11843a-bd8c-49e6-bcc4-3e6cdea09424}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 62.2, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 62.2, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 59.8, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 59.8, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c76e45-932f-4a22-8b18-2f5547ef8e26}, !- Handle
  Face 274,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 70, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 70, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 67, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc1305b-294b-4b17-ac59-67119cd6ed77}, !- Handle
  Face 260,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d39e878-0a1f-45f9-9aa6-bb42f6b0da7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 35, 9,                              !- X,Y,Z Vertex 2 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 4 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 5 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 6 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 7 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 8 {m}
  7, 70, 9,                               !- X,Y,Z Vertex 9 {m}
  16, 70, 9;                              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2152209d-0237-49c8-9d73-44d8c2fea775}, !- Handle
  Face 266,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ca2dff-933e-4330-a514-0202f803aede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 44, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 35, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f62fa681-6fc3-4752-aac5-432876cbc29d}, !- Handle
  Face 267,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2152209d-0237-49c8-9d73-44d8c2fea775}, !- Surface Name
  {36568ff3-b6c1-4996-98c2-9c97a791b2aa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 38.2, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 38.2, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 35.8, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 35.8, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3512338-b07a-4f9e-8143-fb1852de0a05}, !- Handle
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41145f5c-ca7d-4f91-9153-334eceed80e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a72a9c61-c099-463f-9f64-a9f7e87eecd4}, !- Handle
  Face 271,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a3512338-b07a-4f9e-8143-fb1852de0a05}, !- Surface Name
  {67bd811d-f83d-413e-a766-9867a6099adb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 54.2, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 54.2, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 51.8, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 51.8, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867644a1-7a62-4ca2-8b7e-7aaf8d4b6776}, !- Handle
  Face 275,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 70, 13.5,                            !- X,Y,Z Vertex 1 {m}
  16, 70, 13.5,                           !- X,Y,Z Vertex 2 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  7, 70, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd3b25f0-cf80-4b54-9c5b-1641fb3a238d}, !- Handle
  Face 276,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {867644a1-7a62-4ca2-8b7e-7aaf8d4b6776}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 70, 11.2720632548161,          !- X,Y,Z Vertex 1 {m}
  15.9746, 70, 9.9144,                    !- X,Y,Z Vertex 2 {m}
  7.0254, 70, 9.9144,                     !- X,Y,Z Vertex 3 {m}
  7.0254, 70, 11.2720632548161;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7258666-5e37-4793-8b45-b0a2356aff0c}, !- Handle
  Face 277,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a61504-0446-41f0-ac32-b3d8bb12c6f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 13.5,                           !- X,Y,Z Vertex 1 {m}
  27, 70, 13.5,                           !- X,Y,Z Vertex 2 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  16, 70, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55dda08e-b32f-49e8-91b2-9f008d770337}, !- Handle
  Face 278,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f7258666-5e37-4793-8b45-b0a2356aff0c}, !- Surface Name
  {02381dd5-1298-45da-b689-2c232133b92a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2, 70, 11,                           !- X,Y,Z Vertex 1 {m}
  26.2, 70, 9,                            !- X,Y,Z Vertex 2 {m}
  23.8, 70, 9,                            !- X,Y,Z Vertex 3 {m}
  23.8, 70, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21193d78-7958-46b8-b3ac-1658f10eec15}, !- Handle
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36d30ffb-5d5e-4732-b288-595eba9a68af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5084f160-05d7-43d9-a29e-bc06c4ec8601}, !- Handle
  Face 268,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38fe82ba-3c1f-44b7-9312-cb5be01aa88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59efec8f-2139-405f-b3f2-f4cba1c9287d}, !- Handle
  Face 261,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 13.5,                           !- X,Y,Z Vertex 1 {m}
  7, 70, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 67, 13.5,                            !- X,Y,Z Vertex 3 {m}
  7, 59, 13.5,                            !- X,Y,Z Vertex 4 {m}
  7, 51, 13.5,                            !- X,Y,Z Vertex 5 {m}
  7, 46, 13.5,                            !- X,Y,Z Vertex 6 {m}
  7, 44, 13.5,                            !- X,Y,Z Vertex 7 {m}
  7, 35, 13.5,                            !- X,Y,Z Vertex 8 {m}
  27, 35, 13.5,                           !- X,Y,Z Vertex 9 {m}
  27, 70, 13.5;                           !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {99bb2460-ca24-4135-878f-0d466dfaa4ef}, !- Handle
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 13.5,                           !- X,Y,Z Vertex 1 {m}
  27, 35, 13.5,                           !- X,Y,Z Vertex 2 {m}
  27, 35, 9,                              !- X,Y,Z Vertex 3 {m}
  27, 70, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e9ff94c-d4d2-41e1-8f45-d9a9f0d9b019}, !- Handle
  Face 263,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {99bb2460-ca24-4135-878f-0d466dfaa4ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 35.0254, 13.4746,                   !- X,Y,Z Vertex 1 {m}
  27, 35.0254, 9.19338612385977,          !- X,Y,Z Vertex 2 {m}
  27, 69.9746, 9.19338612385977,          !- X,Y,Z Vertex 3 {m}
  27, 69.9746, 13.4746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {384ad4af-ce0d-4ada-80de-fbc12f546206}, !- Handle
  Face 264,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2f163e6-5ceb-436d-9c31-b12b4e27fc55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 35, 13.5,                           !- X,Y,Z Vertex 1 {m}
  7, 35, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 3 {m}
  27, 35, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1102b6f-9042-44b9-beed-fafe32092533}, !- Handle
  Face 265,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {384ad4af-ce0d-4ada-80de-fbc12f546206}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0254, 35, 13.4746,                    !- X,Y,Z Vertex 1 {m}
  7.0254, 35, 9.18871384917691,           !- X,Y,Z Vertex 2 {m}
  26.9746, 35, 9.18871384917691,          !- X,Y,Z Vertex 3 {m}
  26.9746, 35, 13.4746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d38d838-eb9b-4103-a993-edff857effa8}, !- Handle
  Face 100,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48167843-e14a-4116-b1d9-140743f17e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  1, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  -7, 51, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -7, 46, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34110bb0-8faa-4df5-950d-6d96a93a3bf4}, !- Handle
  Face 99,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 0,                              !- X,Y,Z Vertex 1 {m}
  -7, 51, 0,                              !- X,Y,Z Vertex 2 {m}
  1, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8120c61f-062e-43b2-97fc-97a53e87f890}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5ee095-8dea-4a68-9bda-7807d1dfa87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -7, 46, 0,                              !- X,Y,Z Vertex 3 {m}
  1, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8f83692-0e83-4c23-81f1-a0f433100f83}, !- Handle
  Face 106,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8120c61f-062e-43b2-97fc-97a53e87f890}, !- Surface Name
  {4387569f-0b90-44d2-b105-d598c722cb5e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6, 46, 2,                            !- X,Y,Z Vertex 1 {m}
  -0.6, 46, 0,                            !- X,Y,Z Vertex 2 {m}
  0.6, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  0.6, 46, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5294c8ec-de94-4716-91b4-1a294cfb3a6a}, !- Handle
  Face 105,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8120c61f-062e-43b2-97fc-97a53e87f890}, !- Surface Name
  {9da1b47e-fefe-422d-8e71-9926407ad70a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.6, 46, 2,                            !- X,Y,Z Vertex 1 {m}
  -6.6, 46, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.4, 46, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.4, 46, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd10620-96a7-4fbc-8615-93cfce45893c}, !- Handle
  Face 103,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  1, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {086dd2ea-32cf-46dc-9d41-72ca92b14d44}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 51, 4.5,                            !- X,Y,Z Vertex 1 {m}
  1, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  1, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 51, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ec0249c-9147-4b8e-b242-3df0816a93a3}, !- Handle
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af37b99-2135-4733-833e-3dde5e31968a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -7, 51, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -7, 51, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, 46, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da20ceb-67e3-4b38-ae5e-e49f3edd73d7}, !- Handle
  Face 208,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {262d28f9-20e0-4081-9b05-3a100d8bc0b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 2 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 59, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df79f2a-a291-441b-8118-7c4e3f639c9f}, !- Handle
  Face 210,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d3e7d4-8f0f-4e42-a994-e43641b3734b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 9,                              !- X,Y,Z Vertex 1 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -8, 51, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa60168-7349-40d8-8e58-f2fc8a2d86b3}, !- Handle
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90439115-7920-4905-8701-3017d9ba6258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 51, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdf77e27-88a9-4c60-8e91-9a27c554fb1d}, !- Handle
  Face 212,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3fa60168-7349-40d8-8e58-f2fc8a2d86b3}, !- Surface Name
  {c0c9233a-735b-4e50-b5bd-89545fe296ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 54.2, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -13, 54.2, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -13, 51.8, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -13, 51.8, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {803c3993-1ae4-4857-9c2b-c75a48f790cb}, !- Handle
  Face 207,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e56fd6fb-6fbe-4bba-ab8c-99518a58f2a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 59, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 59, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce999081-e07b-4b78-8556-b92d299bd00d}, !- Handle
  Face 209,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 59, 9,                              !- X,Y,Z Vertex 1 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 2 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -8, 59, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1011ca-e2d9-48a1-af14-6d74a7f24f2f}, !- Handle
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9578407-3f78-4099-b5d8-7e864e8f8b42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 9,                             !- X,Y,Z Vertex 1 {m}
  -8, 59, 9,                              !- X,Y,Z Vertex 2 {m}
  -8, 59, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -13, 59, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba48280-0a36-48f0-8347-5729a66ff983}, !- Handle
  Face 79,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504fa75d-7791-421f-9c8c-bee667052796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f236f001-c7cc-4aa2-b47e-691ad017a670}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698fe522-a4fe-403d-a9ae-0040cd49adaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ee47ae-b2ee-43ff-96b2-7a2ae0602e85}, !- Handle
  Face 78,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 0,                               !- X,Y,Z Vertex 1 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9ac741-b630-4c99-b322-13aa3f7c52eb}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8bcc9a5-b8b5-4894-b25a-b8ded09d2291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7299230b-8599-4a45-82b7-eed189962e57}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200fb0f3-4ca4-4483-99f3-446caf1578ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47232d89-f12f-4096-9401-ff63942e5bf0}, !- Handle
  Face 82,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7299230b-8599-4a45-82b7-eed189962e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4, 46, 2,                             !- X,Y,Z Vertex 1 {m}
  2.4, 46, 0,                             !- X,Y,Z Vertex 2 {m}
  3.6, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  3.6, 46, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b161981e-8fa7-4550-99fa-db3892742956}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ede7f9-7949-45d1-936d-df0a735c5acd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3feef7-e2a7-49cf-9b32-5aa2c4b189f6}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -8, 59, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -8, 59, 0,                              !- X,Y,Z Vertex 3 {m}
  -13, 59, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2c5a7a-54c2-48aa-bdbb-b39a8a8489e8}, !- Handle
  Face 71,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 0,                             !- X,Y,Z Vertex 1 {m}
  -13, 59, 0,                             !- X,Y,Z Vertex 2 {m}
  -8, 59, 0,                              !- X,Y,Z Vertex 3 {m}
  -8, 51, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f824b8e8-991e-4eda-9bba-26ee8da625d8}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afe8118c-0bc3-4a1e-b1f6-0816552017fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 51, 0,                             !- X,Y,Z Vertex 3 {m}
  -8, 51, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720e0646-0483-4719-9dbd-b20329245afd}, !- Handle
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 59, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -8, 51, 0,                              !- X,Y,Z Vertex 3 {m}
  -8, 59, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfc8c60-976e-44b3-84cd-ac624c11d5f7}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919c389c-c848-47f5-8165-470bfdf83302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 59, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 51, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc3633f4-35d8-4227-b3b6-21305febde08}, !- Handle
  Face 74,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {edfc8c60-976e-44b3-84cd-ac624c11d5f7}, !- Surface Name
  {72f7b04f-03f8-4264-a3e8-a39a0911205c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 54.2, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 54.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 51.8, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 51.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56fd6fb-6fbe-4bba-ab8c-99518a58f2a6}, !- Handle
  Face 72,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64447e9c-10fa-4ced-a116-373464243eba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {803c3993-1ae4-4857-9c2b-c75a48f790cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 59, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 51, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a1db7f-955a-4055-9e62-c11fc507073b}, !- Handle
  Face 65,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfab817a-2d30-4248-8ab5-40ce14ca12e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23546cb8-706f-4cc0-a434-368ac9b91796}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a86f180b-209c-48b2-9c33-9e842f94508c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 51, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afe8118c-0bc3-4a1e-b1f6-0816552017fb}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f824b8e8-991e-4eda-9bba-26ee8da625d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -8, 51, 0,                              !- X,Y,Z Vertex 3 {m}
  -13, 51, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1823ecdd-17a7-4f39-9e06-f0ffa480444d}, !- Handle
  Face 64,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 0,                             !- X,Y,Z Vertex 1 {m}
  -13, 51, 0,                             !- X,Y,Z Vertex 2 {m}
  -8, 51, 0,                              !- X,Y,Z Vertex 3 {m}
  -8, 46, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065b0eb5-0ce7-4673-aadc-1ccbf985bf44}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -8, 46, 0,                              !- X,Y,Z Vertex 3 {m}
  -8, 51, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31183cd8-1e31-4508-b9c4-23310b5d6d0a}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {288089d5-a982-4517-a627-7a7edace2d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51cfffe4-ac32-4e85-9f87-1e68ba1907fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  -8, 46, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2053cb97-dbf0-4ae6-9ca3-fe83753fa1c6}, !- Handle
  Face 70,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {31183cd8-1e31-4508-b9c4-23310b5d6d0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.6, 46, 2,                            !- X,Y,Z Vertex 1 {m}
  -9.6, 46, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.4, 46, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.4, 46, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a021b1b6-0a15-4b00-944b-9ce3fc03dc20}, !- Handle
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 75, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 75, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c66d22-a699-4dd1-b3e0-b0285ff4ded8}, !- Handle
  Face 175,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {a021b1b6-0a15-4b00-944b-9ce3fc03dc20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 74.9746, 8.9746,                   !- X,Y,Z Vertex 1 {m}
  -33, 74.9746, 4.65572018103936,         !- X,Y,Z Vertex 2 {m}
  -33, 70.0254, 4.65572018103936,         !- X,Y,Z Vertex 3 {m}
  -33, 70.0254, 8.9746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ba0d49-7d7d-4346-a20b-3a962e0e5158}, !- Handle
  Face 169,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64123e21-6eb2-4349-bebd-74c81657dd4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 75, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -22, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 75, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c630a2f5-68a2-431c-86f6-abfd7d24aab7}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 75, 9,                             !- X,Y,Z Vertex 1 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -22, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -22, 75, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf94785-f6af-411e-ac93-492a08ad6e6a}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 75, 9,                             !- X,Y,Z Vertex 1 {m}
  -22, 75, 9,                             !- X,Y,Z Vertex 2 {m}
  -22, 75, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 75, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00db070b-c106-470e-ab7f-147bebc70ac8}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7a2d48-2aa3-4090-99a8-034c9135dc5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -22, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7beb7dee-18c2-4aa2-934b-c70f3d93707d}, !- Handle
  Face 173,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {00db070b-c106-470e-ab7f-147bebc70ac8}, !- Surface Name
  {b51f880c-168b-46d8-9e50-aefce5ca60c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2, 70, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -32.2, 70, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -29.8, 70, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -29.8, 70, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59562c18-de72-4e29-a73d-38d7e950e9f7}, !- Handle
  Face 170,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d04003e-fa40-4582-9f81-66481f9fa8ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97acc8a5-650c-42c0-8642-21eeef4120ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 75, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -22, 75, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c97fdd-3edb-4534-8dde-b03f3a6489ba}, !- Handle
  Face 315,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e03daf48-647c-4c91-b355-fb554196f2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1547609d-bc37-4143-b8a9-7de6d54d86a0}, !- Handle
  Face 314,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41145f5c-ca7d-4f91-9153-334eceed80e3}, !- Handle
  Face 311,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3512338-b07a-4f9e-8143-fb1852de0a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67bd811d-f83d-413e-a766-9867a6099adb}, !- Handle
  Face 312,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {41145f5c-ca7d-4f91-9153-334eceed80e3}, !- Surface Name
  {a72a9c61-c099-463f-9f64-a9f7e87eecd4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 51.8, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 51.8, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 54.2, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 54.2, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5694f4de-0acf-47f9-97db-fc634b80a11c}, !- Handle
  Face 309,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6e3177-f943-4382-b18e-d4ad88179f06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d820cce-6d23-4a02-a766-2a3ef9a8be91}, !- Handle
  Face 310,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 51, 13.5,                            !- X,Y,Z Vertex 3 {m}
  7, 59, 13.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9f537a-512f-4b4c-9a8d-abe47a902fdb}, !- Handle
  Face 313,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4958740d-73cf-4b19-ab5d-5477265f86da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ce904a-ed03-4307-ac8d-95bf96590411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6f1e5b8-0947-4bc3-8ddc-d754ec628950}, !- Handle
  Face 303,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 51, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -8, 51, 13.5,                           !- X,Y,Z Vertex 3 {m}
  -8, 59, 13.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ec90c7-8b73-476b-8149-4e3173fdcd69}, !- Handle
  Face 305,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9105f020-3769-46a7-8f03-cd4c2b974dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 51, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 3 {m}
  -8, 51, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019a5e3a-7952-42cf-a4d2-f3b1002c36cc}, !- Handle
  Face 308,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -8, 59, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -8, 59, 9,                              !- X,Y,Z Vertex 3 {m}
  -13, 59, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fde7ac-d024-4815-bf09-a00ccf183867}, !- Handle
  Face 304,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 59, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -8, 51, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 59, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262d28f9-20e0-4081-9b05-3a100d8bc0b9}, !- Handle
  Face 302,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da20ceb-67e3-4b38-ae5e-e49f3edd73d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 59, 9,                              !- X,Y,Z Vertex 1 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 2 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 59, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0783a78-e96d-4fe6-b62e-071d584110db}, !- Handle
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e87e84d-44e0-4d4c-b594-9a53c1b2168d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d8b440-57df-4dd0-b283-576c25c5757e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 59, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 51, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f9467a3-3050-45ef-b3f1-a0d034014d32}, !- Handle
  Face 307,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f0783a78-e96d-4fe6-b62e-071d584110db}, !- Surface Name
  {89160808-a358-426a-afc4-623d7507491e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 54.2, 11,                          !- X,Y,Z Vertex 1 {m}
  -13, 54.2, 9,                           !- X,Y,Z Vertex 2 {m}
  -13, 51.8, 9,                           !- X,Y,Z Vertex 3 {m}
  -13, 51.8, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fee865f-a4c8-4fa3-9c63-8f94298ade4c}, !- Handle
  Face 20,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb113a0-7254-4e1e-a05e-23c07935db4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 2 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 35, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47c024d-b975-4aa3-b344-415a632b0a5a}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c1d9cc-e233-400a-a28e-49c0519f9762}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 44, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 35, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7ae737-eaec-4c32-8815-5f5a7f4a50a5}, !- Handle
  Face 22,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e47c024d-b975-4aa3-b344-415a632b0a5a}, !- Surface Name
  {407af0a8-940b-4c95-96cb-531bfd7aad45}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 38.2, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 38.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 35.8, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 35.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c0f169-a860-482d-89a2-e84ab6d87b34}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a664d4f7-febb-41e0-931d-30c0d39fc124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe52eab0-a677-4089-a0b0-6df21c1f7c8c}, !- Handle
  Face 25,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2c0f169-a860-482d-89a2-e84ab6d87b34}, !- Surface Name
  {6b11c016-4e81-4ff7-8f05-c4940edecddc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 35.8, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 35.8, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 38.2, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 38.2, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7edc68-f349-40f2-a5e4-0edb9b5be65c}, !- Handle
  Face 19,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 0,                             !- X,Y,Z Vertex 1 {m}
  -13, 44, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29068f79-1497-4eb8-bbcb-4d00b938f210}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e67640-39d4-429c-beb5-1193c0d7113d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 4.5,                           !- X,Y,Z Vertex 1 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  -13, 44, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a023c0-75c8-4a9d-9557-231e39e36cbf}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db7064c4-7771-448c-a793-9fd8427eab76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 4.5,                             !- X,Y,Z Vertex 1 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {006f02aa-5b54-43e3-985d-02a548dae479}, !- Handle
  Face 27,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a023c0-75c8-4a9d-9557-231e39e36cbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9746, 35, 3.17012955306478,         !- X,Y,Z Vertex 1 {m}
  -12.9746, 35, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  6.9746, 35, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  6.9746, 35, 3.17012955306478;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a5a1774-7495-4675-93e3-a105ca7b2aaf}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 35, 4.5,                            !- X,Y,Z Vertex 2 {m}
  27, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  27, 70, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23abf887-b48f-4a47-8594-c51b716a4d24}, !- Handle
  Face 45,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7a5a1774-7495-4675-93e3-a105ca7b2aaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 35.0254, 2.26636227667586,          !- X,Y,Z Vertex 1 {m}
  27, 35.0254, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  27, 69.9746, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  27, 69.9746, 2.26636227667586;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4272169d-205b-42a6-baf0-05a07e399002}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5bb49a-5e1d-48d0-9c09-5a6266cae4b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  27, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 70, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4e0f41-1e1b-43a8-ace4-5d4626066fae}, !- Handle
  Face 43,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4272169d-205b-42a6-baf0-05a07e399002}, !- Surface Name
  {d2319866-7d08-4ddc-a08c-abf3b7b4b7d3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2, 70, 2,                            !- X,Y,Z Vertex 1 {m}
  26.2, 70, 0,                            !- X,Y,Z Vertex 2 {m}
  23.8, 70, 0,                            !- X,Y,Z Vertex 3 {m}
  23.8, 70, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3fd88c-126a-434d-81d6-6522384dc72d}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dadc3916-bf8f-41b0-b254-963186192672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cad9946-aa32-44d5-95a8-1eb580bb3620}, !- Handle
  Face 33,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3b3fd88c-126a-434d-81d6-6522384dc72d}, !- Surface Name
  {183e0a5d-f12c-417e-ac85-5b36a771c777}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 45.6, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 45.6, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 44.4, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 44.4, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092b6c9f-fc05-48f6-8ba3-09b11ae11e7e}, !- Handle
  Face 29,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57f2467-4a55-47e6-a511-a951cb694578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 35, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  7, 70, 4.5,                             !- X,Y,Z Vertex 4 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 5 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 6 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 7 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 8 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 9 {m}
  7, 35, 4.5;                             !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {9c578328-bb0a-4263-8604-7c60b10649fc}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 70, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 70, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 67, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3312c17-2652-4d73-9bb6-be520cb6e527}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 35, 4.5,                            !- X,Y,Z Vertex 1 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 35, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f7c113d-a3ce-4f7f-aa6b-9b0388a1eeb1}, !- Handle
  Face 47,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c3312c17-2652-4d73-9bb6-be520cb6e527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0254, 35, 2.26783773183887,           !- X,Y,Z Vertex 1 {m}
  7.0254, 35, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  26.9746, 35, 0.9144,                    !- X,Y,Z Vertex 3 {m}
  26.9746, 35, 2.26783773183887;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698fe522-a4fe-403d-a9ae-0040cd49adaa}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f236f001-c7cc-4aa2-b47e-691ad017a670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a664d4f7-febb-41e0-931d-30c0d39fc124}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c0f169-a860-482d-89a2-e84ab6d87b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b11c016-4e81-4ff7-8f05-c4940edecddc}, !- Handle
  Face 31,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a664d4f7-febb-41e0-931d-30c0d39fc124}, !- Surface Name
  {fe52eab0-a677-4089-a0b0-6df21c1f7c8c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 38.2, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 38.2, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 35.8, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 35.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c216b4ec-3c3f-4a6e-adf3-1fcbdc6536fe}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 70, 4.5,                             !- X,Y,Z Vertex 1 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  16, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 70, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55354019-44fe-463b-bbdd-9e55daac6305}, !- Handle
  Face 41,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c216b4ec-3c3f-4a6e-adf3-1fcbdc6536fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 70, 2.27206325481607,          !- X,Y,Z Vertex 1 {m}
  15.9746, 70, 0.9144,                    !- X,Y,Z Vertex 2 {m}
  7.0254, 70, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  7.0254, 70, 2.27206325481607;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5ece1c-1575-4e94-8856-dc3b23b0fde9}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3ecf509-ba2b-4374-9aab-527f6464e650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c556a533-731b-4f68-8c68-4df4edacf4f1}, !- Handle
  Face 36,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7c5ece1c-1575-4e94-8856-dc3b23b0fde9}, !- Surface Name
  {866e449b-32c2-4c7f-a515-ce77b16972c3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 54.2, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 54.2, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 51.8, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 51.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5354dae0-58e3-416c-be63-8efbe7a16b01}, !- Handle
  Face 28,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 0,                               !- X,Y,Z Vertex 1 {m}
  7, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 0,                               !- X,Y,Z Vertex 4 {m}
  7, 59, 0,                               !- X,Y,Z Vertex 5 {m}
  7, 67, 0,                               !- X,Y,Z Vertex 6 {m}
  7, 70, 0,                               !- X,Y,Z Vertex 7 {m}
  16, 70, 0,                              !- X,Y,Z Vertex 8 {m}
  27, 70, 0,                              !- X,Y,Z Vertex 9 {m}
  27, 35, 0;                              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b36e7e30-658f-4cc6-a19a-5bdf83145dc2}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc40163f-9a13-4547-8212-41ff61fc7bd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2647047c-edbe-4d35-a5ee-6cae33881f0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {568cfd7b-4829-4099-86ad-637b5394a7a0}, !- Handle
  Face 38,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b36e7e30-658f-4cc6-a19a-5bdf83145dc2}, !- Surface Name
  {1fbe68bd-60db-444b-b136-5b0b01d66713}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 62.2, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 62.2, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 59.8, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 59.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e03daf48-647c-4c91-b355-fb554196f2d3}, !- Handle
  Face 320,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c97fdd-3edb-4534-8dde-b03f3a6489ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {902c91ea-7f92-4b72-9138-31b90c5be348}, !- Handle
  Face 317,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 59, 13.5,                            !- X,Y,Z Vertex 3 {m}
  7, 67, 13.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e4f564-cbea-4572-80b9-7449af2dfeb2}, !- Handle
  Face 322,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 67, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 67, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2ade37-0957-4e26-9f3d-32097851c5d8}, !- Handle
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 67, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 67, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea1c03f1-3268-4c0f-856a-7c3632352c77}, !- Handle
  Face 318,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58770ffb-af1e-488a-9ef4-dc66219938f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 59, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 67, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa11843a-bd8c-49e6-bcc4-3e6cdea09424}, !- Handle
  Face 319,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea1c03f1-3268-4c0f-856a-7c3632352c77}, !- Surface Name
  {7ed37348-bb03-4edc-9cbf-46fe543d9c59}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 59.8, 11,                            !- X,Y,Z Vertex 1 {m}
  7, 59.8, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 62.2, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 62.2, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be7ee67-c6b6-490c-bee8-b2dbc50b245b}, !- Handle
  Face 316,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc5ef692-2fc6-4717-8140-558e6ccf4264}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994f35e8-57f4-4fc8-aaa0-45a967ffab5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 67, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2372c4-813c-4b3b-b688-c63888344383}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba67240-26f1-43d9-a1bf-59201e118908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -22, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -22, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -33, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edd6acb7-c106-43b2-9624-f4b1de67e261}, !- Handle
  Face 16,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {db2372c4-813c-4b3b-b688-c63888344383}, !- Surface Name
  {832e2c61-88d0-454d-8d6b-91d99ac87f51}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8, 70, 2,                           !- X,Y,Z Vertex 1 {m}
  -29.8, 70, 0,                           !- X,Y,Z Vertex 2 {m}
  -32.2, 70, 0,                           !- X,Y,Z Vertex 3 {m}
  -32.2, 70, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c0298d-5bd8-4dbb-9829-a803c77cff8e}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851178e6-fbfc-4781-a472-30dd977a4154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 44, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {348ed87d-1daa-478f-841d-c94c056fb2dc}, !- Handle
  Face 8,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {91c0298d-5bd8-4dbb-9829-a803c77cff8e}, !- Surface Name
  {ac4c67cf-da0a-4166-9ab7-63c56e1abf47}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 44.4, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 44.4, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 45.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 45.6, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919c389c-c848-47f5-8165-470bfdf83302}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfc8c60-976e-44b3-84cd-ac624c11d5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 51, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 59, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72f7b04f-03f8-4264-a3e8-a39a0911205c}, !- Handle
  Face 5,                                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {919c389c-c848-47f5-8165-470bfdf83302}, !- Surface Name
  {fc3633f4-35d8-4227-b3b6-21305febde08}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 51.8, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 51.8, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 54.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 54.2, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5c942b-d3a3-4bf4-94fa-5bac37936041}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 59, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f00b68fc-1dd1-4298-b3e4-41a6a2766c59}, !- Handle
  Face 3,                                 !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4f5c942b-d3a3-4bf4-94fa-5bac37936041}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 59.0254, 2.27066347130384,         !- X,Y,Z Vertex 1 {m}
  -13, 59.0254, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  -13, 69.9746, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  -13, 69.9746, 2.27066347130384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d621bb-ae56-4bc6-96d3-9c61fcf54073}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -33, 35, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 35, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37293b79-7697-462e-9a63-3a2cb4506684}, !- Handle
  Face 12,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {29d621bb-ae56-4bc6-96d3-9c61fcf54073}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9746, 35, 2.26783773183887,         !- X,Y,Z Vertex 1 {m}
  -32.9746, 35, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  -13.0254, 35, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  -13.0254, 35, 2.26783773183887;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8cfc7cc-df61-4129-b76d-3da3f056804c}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 35, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -33, 35, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fa5c6e5-6551-4827-a189-4fa08b6f6f6d}, !- Handle
  Face 14,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {e8cfc7cc-df61-4129-b76d-3da3f056804c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 69.9746, 2.26636227667586,         !- X,Y,Z Vertex 1 {m}
  -33, 69.9746, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  -33, 35.0254, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  -33, 35.0254, 2.26636227667586;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86f180b-209c-48b2-9c33-9e842f94508c}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23546cb8-706f-4cc0-a434-368ac9b91796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 51, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0404f638-c6fa-4f5f-907a-2ad6807e7cbd}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -22, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29b06d46-f384-4874-95b0-55ffcc670478}, !- Handle
  Face 18,                                !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {0404f638-c6fa-4f5f-907a-2ad6807e7cbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.0254, 70, 2.27206325481607,         !- X,Y,Z Vertex 1 {m}
  -13.0254, 70, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  -21.9746, 70, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  -21.9746, 70, 2.27206325481607;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c1d9cc-e233-400a-a28e-49c0519f9762}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47c024d-b975-4aa3-b344-415a632b0a5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {407af0a8-940b-4c95-96cb-531bfd7aad45}, !- Handle
  Face 10,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {10c1d9cc-e233-400a-a28e-49c0519f9762}, !- Surface Name
  {6a7ae737-eaec-4c32-8815-5f5a7f4a50a5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 35.8, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 35.8, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 38.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 38.2, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49859e5-c1ab-41ef-8f46-3aea15763d09}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 0,                             !- X,Y,Z Vertex 1 {m}
  -13, 59, 0,                             !- X,Y,Z Vertex 2 {m}
  -13, 51, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 0,                             !- X,Y,Z Vertex 4 {m}
  -13, 44, 0,                             !- X,Y,Z Vertex 5 {m}
  -13, 35, 0,                             !- X,Y,Z Vertex 6 {m}
  -33, 35, 0,                             !- X,Y,Z Vertex 7 {m}
  -33, 70, 0,                             !- X,Y,Z Vertex 8 {m}
  -22, 70, 0;                             !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {1ae621b2-59ba-4105-b43c-9f8d44421275}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {700ae049-6f20-4374-af65-645ed55803b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44279e29-5751-47f5-94bd-6747e70e8bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 35, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 4 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 5 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 6 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 7 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 8 {m}
  -13, 70, 4.5;                           !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {2647047c-edbe-4d35-a5ee-6cae33881f0e}, !- Handle
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b36e7e30-658f-4cc6-a19a-5bdf83145dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 67, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fbe68bd-60db-444b-b136-5b0b01d66713}, !- Handle
  Face 95,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2647047c-edbe-4d35-a5ee-6cae33881f0e}, !- Surface Name
  {568cfd7b-4829-4099-86ad-637b5394a7a0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 59.8, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 59.8, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 62.2, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 62.2, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf13e8e-0a3c-47d0-83dd-37a5097da045}, !- Handle
  Face 92,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 0,                               !- X,Y,Z Vertex 1 {m}
  7, 59, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 67, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e800846c-ba11-4dc0-90a6-9e12e7e513f7}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 67, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c9306d-1d77-4749-be4a-60666a9c96a4}, !- Handle
  Face 93,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6a1ce4-0dd5-46cd-9532-a22c62d10423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 67, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838f0da0-ff34-4816-a9d8-bc81a05dffde}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63440753-c4b7-4f78-b436-1817e48e878c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3594a905-8a56-44da-b9c0-62ef87f74ea4}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {718e7d63-c944-420c-b05a-8550875c3de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 67, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6710612-8a7d-465f-9134-5b4c9aed02f0}, !- Handle
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915ab3f3-fd6f-451e-896d-e26da6d9ab7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 44, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05a5bc3-e517-4d55-88f3-4894f6092090}, !- Handle
  Face 186,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3107b97-f731-4167-8cb4-a60bd3125eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 4 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 5 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 6 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 7 {m}
  7, 46, 9;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {508f2e94-7474-41f9-97e5-07b09a0eafc5}, !- Handle
  Face 185,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee6415d-c459-4fdb-b0ac-ded69b1ed75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 2 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 4 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 5 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 6 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 7 {m}
  2, 46, 4.5;                             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {28013476-0373-4f87-b7f4-1a025f3e4bc6}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e54e19f-5add-45f0-abc6-e21286f723be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 9,                               !- X,Y,Z Vertex 1 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 44, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a66f8c-7cce-4056-9fa1-f7d92c3a3647}, !- Handle
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3c94fd-b427-4688-a3d2-4fefdf0c8b24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400d23d3-18cd-4d63-9b02-8acbc6b0f5c3}, !- Handle
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 9,                              !- X,Y,Z Vertex 1 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -8, 46, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74e540f-9f63-4f9e-8cbe-0d0fad529e0b}, !- Handle
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf673ed4-e41c-433c-98e8-8e7e0a0b2ec9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcc4a52d-2ca9-435e-b85b-73bef31649f4}, !- Handle
  Face 198,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f74e540f-9f63-4f9e-8cbe-0d0fad529e0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6, 46, 6.5,                           !- X,Y,Z Vertex 1 {m}
  3.6, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  2.4, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  2.4, 46, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fa8c77-9c8a-4cfe-a432-800408780dd7}, !- Handle
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65e7e774-51ce-43aa-8b48-982acde52463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 9,                             !- X,Y,Z Vertex 1 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67c9c763-2a9b-41e1-9a7d-d77d9eac84cb}, !- Handle
  Face 191,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {48fa8c77-9c8a-4cfe-a432-800408780dd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4, 46, 6.5,                          !- X,Y,Z Vertex 1 {m}
  -8.4, 46, 4.5,                          !- X,Y,Z Vertex 2 {m}
  -9.6, 46, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -9.6, 46, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173c5018-cd93-459a-a673-43c5d21b9914}, !- Handle
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdab0c35-e791-4188-b55a-7c68ce1c9711}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 9,                              !- X,Y,Z Vertex 1 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  -7, 46, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7acbf94f-4113-4fb3-880b-3883a1cbf101}, !- Handle
  Face 194,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {173c5018-cd93-459a-a673-43c5d21b9914}, !- Surface Name
  {f86e2619-b341-4af8-8f95-3501e738cbdb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6, 46, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0.6, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -0.6, 46, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -0.6, 46, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12ff34a1-9595-42f9-a77f-6ea14aeccdb9}, !- Handle
  Face 195,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {173c5018-cd93-459a-a673-43c5d21b9914}, !- Surface Name
  {784bc08b-509d-41b6-8d42-2c20e3e0af08}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4, 46, 6.5,                          !- X,Y,Z Vertex 1 {m}
  -5.4, 46, 4.5,                          !- X,Y,Z Vertex 2 {m}
  -6.6, 46, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -6.6, 46, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84ab4f8-460d-4ada-b203-50b27a5c7a94}, !- Handle
  Face 196,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b983f794-bfa2-4862-8746-fffc2872c242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  1, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a44c640-4a4b-48a5-90d6-5aa44cca707d}, !- Handle
  Face 86,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1e541d-3499-45a1-bf77-501cd2f1cb15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bcc9a5-b8b5-4894-b25a-b8ded09d2291}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9ac741-b630-4c99-b322-13aa3f7c52eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3ca3aa-fd5b-4b17-852a-dda7fa5548d4}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ecf509-ba2b-4374-9aab-527f6464e650}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5ece1c-1575-4e94-8856-dc3b23b0fde9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {866e449b-32c2-4c7f-a515-ce77b16972c3}, !- Handle
  Face 88,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ecf509-ba2b-4374-9aab-527f6464e650}, !- Surface Name
  {c556a533-731b-4f68-8c68-4df4edacf4f1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 51.8, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 51.8, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 54.2, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 54.2, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63440753-c4b7-4f78-b436-1817e48e878c}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838f0da0-ff34-4816-a9d8-bc81a05dffde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 59, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913f78aa-a483-4969-97a7-da03d611162a}, !- Handle
  Face 85,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09315ef9-bacf-4555-b240-7b17d17327bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 0,                               !- X,Y,Z Vertex 1 {m}
  7, 51, 0,                               !- X,Y,Z Vertex 2 {m}
  2, 51, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 59, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd97b20a-8b50-4dde-b7d9-5282f7fb9f07}, !- Handle
  Face 335,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ce904a-ed03-4307-ac8d-95bf96590411}, !- Handle
  Face 336,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9f537a-512f-4b4c-9a8d-abe47a902fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b195b7-1442-4136-93c5-91d83f9cd633}, !- Handle
  Face 330,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9cba42a-7186-4c06-8e45-f0e140a3227c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d30ffb-5d5e-4732-b288-595eba9a68af}, !- Handle
  Face 332,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21193d78-7958-46b8-b3ac-1658f10eec15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11221170-6c5a-42e8-b535-8a6c6a04a1e2}, !- Handle
  Face 331,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 46, 13.5,                            !- X,Y,Z Vertex 3 {m}
  7, 51, 13.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ca33e4-a076-4b9b-9914-ab15e9cfb889}, !- Handle
  Face 333,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22f5844-fbb6-4fc5-a9d8-f5c6beee9366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db4931cc-e7c5-4394-9932-13a2af02eca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c153b55c-9268-4b39-a2f3-c092d816a026}, !- Handle
  Face 334,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {13ca33e4-a076-4b9b-9914-ab15e9cfb889}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4, 46, 11,                            !- X,Y,Z Vertex 1 {m}
  2.4, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  3.6, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  3.6, 46, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9c3f55-d25a-4546-9f66-468214f5a466}, !- Handle
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab4f9ff-4c22-47c7-a685-7785de0caff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  27, 70, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {359b591b-d373-4338-8227-4077747b6aa5}, !- Handle
  Face 182,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ce9c3f55-d25a-4546-9f66-468214f5a466}, !- Surface Name
  {d70e21c8-7b1c-4010-9c7b-50572ff40a7e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8, 70, 6.5,                          !- X,Y,Z Vertex 1 {m}
  23.8, 70, 4.5,                          !- X,Y,Z Vertex 2 {m}
  26.2, 70, 4.5,                          !- X,Y,Z Vertex 3 {m}
  26.2, 70, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f78063-733c-4fdd-a766-271a2f2cbfca}, !- Handle
  Face 178,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2231b8-ba44-4630-a85e-069b0cbcb0ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 9,                              !- X,Y,Z Vertex 1 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 3 {m}
  27, 75, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a358b56-4be0-4f45-ba31-b4b7d44664dc}, !- Handle
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  16, 75, 9,                              !- X,Y,Z Vertex 2 {m}
  16, 75, 4.5,                            !- X,Y,Z Vertex 3 {m}
  16, 70, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a776615-18c1-4e69-899a-eb8f06183d0e}, !- Handle
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 75, 9,                              !- X,Y,Z Vertex 2 {m}
  27, 75, 4.5,                            !- X,Y,Z Vertex 3 {m}
  16, 75, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e087e90-cad1-409d-83a6-572dc62d99f4}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  27, 75, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aa994fc-bfc9-47f7-91aa-8869b0171174}, !- Handle
  Face 180,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6e087e90-cad1-409d-83a6-572dc62d99f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 70.0254, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  27, 70.0254, 4.65572018103936,          !- X,Y,Z Vertex 2 {m}
  27, 74.9746, 4.65572018103936,          !- X,Y,Z Vertex 3 {m}
  27, 74.9746, 8.9746;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c71425f-8506-46e0-86ce-75df195d21d1}, !- Handle
  Face 177,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf32c7ad-0d9d-4889-ad58-c6ed8e93cdb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e4de28b-e293-4fd6-99e3-d9d6ea55596a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  16, 75, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d34cb32-5f9a-442f-98bd-d146cbd4f340}, !- Handle
  Face 289,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  1, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  -7, 46, 13.5,                           !- X,Y,Z Vertex 3 {m}
  -8, 46, 13.5,                           !- X,Y,Z Vertex 4 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 5 {m}
  -13, 44, 13.5,                          !- X,Y,Z Vertex 6 {m}
  7, 44, 13.5,                            !- X,Y,Z Vertex 7 {m}
  7, 46, 13.5;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d3107b97-f731-4167-8cb4-a60bd3125eee}, !- Handle
  Face 288,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05a5bc3-e517-4d55-88f3-4894f6092090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 2 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 4 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 5 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 6 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 7 {m}
  2, 46, 9;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f67ebb42-ce44-4e43-81b5-119d5cc67b3a}, !- Handle
  Face 291,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4094d6bd-2b70-4ba3-908d-e6295410d345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 13.5,                            !- X,Y,Z Vertex 1 {m}
  -13, 44, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 3 {m}
  7, 44, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd827523-a3f1-49b5-a6ce-1c45788120eb}, !- Handle
  Face 292,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86eb016e-af8c-4466-a986-3c30f63c0a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdfa9755-7682-4977-8a88-41c71d3d5660}, !- Handle
  Face 296,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c77dedf-56c7-47a0-ac27-8eb2776322aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 13.5,                           !- X,Y,Z Vertex 1 {m}
  1, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  -7, 46, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e8dadc-1aed-48f7-ba96-059a70dffb07}, !- Handle
  Face 298,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fdfa9755-7682-4977-8a88-41c71d3d5660}, !- Surface Name
  {260cf144-346b-4c5f-b87c-6f039b0b29ba}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6, 46, 11,                            !- X,Y,Z Vertex 1 {m}
  0.6, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  -0.6, 46, 9,                            !- X,Y,Z Vertex 3 {m}
  -0.6, 46, 11;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a631dad6-519e-4a14-af5a-8d325914c6a1}, !- Handle
  Face 297,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fdfa9755-7682-4977-8a88-41c71d3d5660}, !- Surface Name
  {9c0d9f13-7a65-417e-996f-f4c8b0e28f12}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4, 46, 11,                           !- X,Y,Z Vertex 1 {m}
  -5.4, 46, 9,                            !- X,Y,Z Vertex 2 {m}
  -6.6, 46, 9,                            !- X,Y,Z Vertex 3 {m}
  -6.6, 46, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd2f2d5-c204-44de-a815-0cb36b34eb28}, !- Handle
  Face 299,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  2, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  1, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4931cc-e7c5-4394-9932-13a2af02eca6}, !- Handle
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ca33e4-a076-4b9b-9914-ab15e9cfb889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  2, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea434fc2-b2a3-4f02-899a-3ed0f037dcdb}, !- Handle
  Face 301,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {db4931cc-e7c5-4394-9932-13a2af02eca6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6, 46, 11,                            !- X,Y,Z Vertex 1 {m}
  3.6, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  2.4, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  2.4, 46, 11;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae732d7c-9633-4459-b570-14e1fcb24bbb}, !- Handle
  Face 295,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -7, 46, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 46, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fe82ba-3c1f-44b7-9312-cb5be01aa88a}, !- Handle
  Face 290,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5084f160-05d7-43d9-a29e-bc06c4ec8601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  7, 44, 13.5,                            !- X,Y,Z Vertex 2 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd2d1ed-1a65-421d-bff8-2e7a5f7cd235}, !- Handle
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13390af1-1be3-4906-8fcc-bcdb8d4adde1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91212bb-f0ec-4c9f-885f-4cbae73392d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -8, 46, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -13, 46, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f5a81ff-b7b4-428f-b0e1-c927a59d1d04}, !- Handle
  Face 294,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bfd2d1ed-1a65-421d-bff8-2e7a5f7cd235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4, 46, 11,                           !- X,Y,Z Vertex 1 {m}
  -8.4, 46, 9,                            !- X,Y,Z Vertex 2 {m}
  -9.6, 46, 9,                            !- X,Y,Z Vertex 3 {m}
  -9.6, 46, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616cb42f-ad84-4845-a8b6-382168fa08ab}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -33, 75, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 75, 0,                             !- X,Y,Z Vertex 3 {m}
  -33, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1c5fb7-9f2d-472f-8004-3088cc199fc1}, !- Handle
  Face 110,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {616cb42f-ad84-4845-a8b6-382168fa08ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 73.2, 2,                           !- X,Y,Z Vertex 1 {m}
  -33, 73.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -33, 70.8, 0,                           !- X,Y,Z Vertex 3 {m}
  -33, 70.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba67240-26f1-43d9-a1bf-59201e118908}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db2372c4-813c-4b3b-b688-c63888344383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -22, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {832e2c61-88d0-454d-8d6b-91d99ac87f51}, !- Handle
  Face 114,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {aba67240-26f1-43d9-a1bf-59201e118908}, !- Surface Name
  {edd6acb7-c106-43b2-9624-f4b1de67e261}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2, 70, 2,                           !- X,Y,Z Vertex 1 {m}
  -32.2, 70, 0,                           !- X,Y,Z Vertex 2 {m}
  -29.8, 70, 0,                           !- X,Y,Z Vertex 3 {m}
  -29.8, 70, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64123e21-6eb2-4349-bebd-74c81657dd4f}, !- Handle
  Face 108,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ba0d49-7d7d-4346-a20b-3a962e0e5158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -22, 75, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -33, 75, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f78ff9-537e-43c3-9fbc-63a383cc99b2}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 75, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -22, 75, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -22, 75, 0,                             !- X,Y,Z Vertex 3 {m}
  -33, 75, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3385046b-431e-4e00-9f00-d1a1e3d0c631}, !- Handle
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 75, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -22, 70, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -22, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -22, 75, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f04519-4669-4095-8072-c651c67f9e98}, !- Handle
  Face 107,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6c9e439-0c5a-414a-8f57-9d60702d8e60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 0,                             !- X,Y,Z Vertex 1 {m}
  -33, 75, 0,                             !- X,Y,Z Vertex 2 {m}
  -22, 75, 0,                             !- X,Y,Z Vertex 3 {m}
  -22, 70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6e3177-f943-4382-b18e-d4ad88179f06}, !- Handle
  Face 222,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5694f4de-0acf-47f9-97db-fc634b80a11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f533b6-8aee-423f-b735-37cee0cce915}, !- Handle
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ae91b3-1b48-4dcf-82a6-c3066c274102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1e541d-3499-45a1-bf77-501cd2f1cb15}, !- Handle
  Face 221,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a44c640-4a4b-48a5-90d6-5aa44cca707d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f53c9d8-596e-463f-b846-7f4207586290}, !- Handle
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d554f8-8678-446d-92da-93af4d518881}, !- Handle
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9515523-3ace-43b3-8cdd-d7c313d8600d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1f4bd6-4651-4924-a3b9-cb6de9f89891}, !- Handle
  Face 224,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {46d554f8-8678-446d-92da-93af4d518881}, !- Surface Name
  {2e6c38dc-4596-4fbf-994e-99ce0f1d6ba2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 51.8, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 51.8, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 54.2, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 54.2, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402f7c69-1b6d-40d8-bdc6-d43490cd0eba}, !- Handle
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220b241c-2e17-4a79-ab90-0cbc9cc90047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c36bb2-6faa-46ec-8d4a-0662a72c1fc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6a1ce4-0dd5-46cd-9532-a22c62d10423}, !- Handle
  Face 214,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c9306d-1d77-4749-be4a-60666a9c96a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 67, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553e624c-47e5-41d3-b574-5329ccbf406d}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 67, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 67, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5f33bc-166d-4d7e-96b4-4ff62217168d}, !- Handle
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2fb52a9-8c18-40f8-a619-323bce32417e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 67, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce6ca1b8-e7a4-4557-b372-cc54b2260a8e}, !- Handle
  Face 217,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4f5f33bc-166d-4d7e-96b4-4ff62217168d}, !- Surface Name
  {3622f7ba-74c7-4202-9354-5cc66400c7ae}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 59.8, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 59.8, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 62.2, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 62.2, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da88d96a-687c-4ae9-bc76-fdbb1fbf6d9d}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 67, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994f35e8-57f4-4fc8-aaa0-45a967ffab5b}, !- Handle
  Face 215,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be7ee67-c6b6-490c-bee8-b2dbc50b245b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 67, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 67, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ae91b3-1b48-4dcf-82a6-c3066c274102}, !- Handle
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7efca620-bd75-4615-bf65-3a0f1c39351f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f533b6-8aee-423f-b735-37cee0cce915}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851178e6-fbfc-4781-a472-30dd977a4154}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c0298d-5bd8-4dbb-9829-a803c77cff8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac4c67cf-da0a-4166-9ab7-63c56e1abf47}, !- Handle
  Face 51,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {851178e6-fbfc-4781-a472-30dd977a4154}, !- Surface Name
  {348ed87d-1daa-478f-841d-c94c056fb2dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 45.6, 2,                           !- X,Y,Z Vertex 1 {m}
  -13, 45.6, 0,                           !- X,Y,Z Vertex 2 {m}
  -13, 44.4, 0,                           !- X,Y,Z Vertex 3 {m}
  -13, 44.4, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dadc3916-bf8f-41b0-b254-963186192672}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b3fd88c-126a-434d-81d6-6522384dc72d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {183e0a5d-f12c-417e-ac85-5b36a771c777}, !- Handle
  Face 62,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dadc3916-bf8f-41b0-b254-963186192672}, !- Surface Name
  {1cad9946-aa32-44d5-95a8-1eb580bb3620}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 44.4, 2,                             !- X,Y,Z Vertex 1 {m}
  7, 44.4, 0,                             !- X,Y,Z Vertex 2 {m}
  7, 45.6, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 45.6, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ca8a3e-4ac6-41f7-897c-2a1fe93d6efa}, !- Handle
  Face 48,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 0,                             !- X,Y,Z Vertex 1 {m}
  -13, 46, 0,                             !- X,Y,Z Vertex 2 {m}
  -8, 46, 0,                              !- X,Y,Z Vertex 3 {m}
  -7, 46, 0,                              !- X,Y,Z Vertex 4 {m}
  1, 46, 0,                               !- X,Y,Z Vertex 5 {m}
  2, 46, 0,                               !- X,Y,Z Vertex 6 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 7 {m}
  7, 44, 0;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {200fb0f3-4ca4-4483-99f3-446caf1578ab}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7299230b-8599-4a45-82b7-eed189962e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  7, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  2, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e74955b5-f639-4477-aba3-9dc8731c1803}, !- Handle
  Face 60,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {200fb0f3-4ca4-4483-99f3-446caf1578ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6, 46, 2,                             !- X,Y,Z Vertex 1 {m}
  3.6, 46, 0,                             !- X,Y,Z Vertex 2 {m}
  2.4, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  2.4, 46, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51cfffe4-ac32-4e85-9f87-1e68ba1907fb}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31183cd8-1e31-4508-b9c4-23310b5d6d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -8, 46, 0,                              !- X,Y,Z Vertex 3 {m}
  -13, 46, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1a8a238-30b0-405a-be17-9fb701379d0f}, !- Handle
  Face 53,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {51cfffe4-ac32-4e85-9f87-1e68ba1907fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4, 46, 2,                            !- X,Y,Z Vertex 1 {m}
  -8.4, 46, 0,                            !- X,Y,Z Vertex 2 {m}
  -9.6, 46, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.6, 46, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4789658e-683a-4ced-a096-0c2513442531}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -7, 46, 0,                              !- X,Y,Z Vertex 3 {m}
  -8, 46, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee6415d-c459-4fdb-b0ac-ded69b1ed75f}, !- Handle
  Face 49,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508f2e94-7474-41f9-97e5-07b09a0eafc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 4 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 5 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 6 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 7 {m}
  -13, 44, 4.5;                           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {b5e67640-39d4-429c-beb5-1193c0d7113d}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29068f79-1497-4eb8-bbcb-4d00b938f210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 4.5,                             !- X,Y,Z Vertex 1 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 44, 0,                             !- X,Y,Z Vertex 3 {m}
  7, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31821f41-aec4-4a73-a4e2-913c095d1860}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 4.5,                             !- X,Y,Z Vertex 1 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 46, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5ee095-8dea-4a68-9bda-7807d1dfa87d}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d30266-9551-4ba9-8eb3-641ac5d65719}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8120c61f-062e-43b2-97fc-97a53e87f890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 4.5,                            !- X,Y,Z Vertex 1 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  1, 46, 0,                               !- X,Y,Z Vertex 3 {m}
  -7, 46, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4387569f-0b90-44d2-b105-d598c722cb5e}, !- Handle
  Face 56,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {db5ee095-8dea-4a68-9bda-7807d1dfa87d}, !- Surface Name
  {e8f83692-0e83-4c23-81f1-a0f433100f83}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4, 46, 2,                            !- X,Y,Z Vertex 1 {m}
  -5.4, 46, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.6, 46, 0,                            !- X,Y,Z Vertex 3 {m}
  -6.6, 46, 2;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da1b47e-fefe-422d-8e71-9926407ad70a}, !- Handle
  Face 57,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {db5ee095-8dea-4a68-9bda-7807d1dfa87d}, !- Surface Name
  {5294c8ec-de94-4716-91b4-1a294cfb3a6a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.6, 46, 2,                             !- X,Y,Z Vertex 1 {m}
  0.6, 46, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.6, 46, 0,                            !- X,Y,Z Vertex 3 {m}
  -0.6, 46, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8a880a-7cf4-4b6d-9a87-ce678ff71144}, !- Handle
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807ec976-7023-473d-a246-8929b6524822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 35, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148cef47-fd4a-4308-844c-5a4a3f7998ee}, !- Handle
  Face 148,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9b8a880a-7cf4-4b6d-9a87-ce678ff71144}, !- Surface Name
  {3745f831-7109-45c7-8241-08d493c79143}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 38.2, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 38.2, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 35.8, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 35.8, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff914015-9b2e-4507-9057-9eb31c44cf7c}, !- Handle
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 35, 9,                              !- X,Y,Z Vertex 2 {m}
  27, 35, 4.5,                            !- X,Y,Z Vertex 3 {m}
  27, 70, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c50eecb2-604d-4797-bf94-d26680eb3b38}, !- Handle
  Face 144,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ff914015-9b2e-4507-9057-9eb31c44cf7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 35.0254, 8.9746,                    !- X,Y,Z Vertex 1 {m}
  27, 35.0254, 4.69338612385977,          !- X,Y,Z Vertex 2 {m}
  27, 69.9746, 4.69338612385977,          !- X,Y,Z Vertex 3 {m}
  27, 69.9746, 8.9746;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9515523-3ace-43b3-8cdd-d7c313d8600d}, !- Handle
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d554f8-8678-446d-92da-93af4d518881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e6c38dc-4596-4fbf-994e-99ce0f1d6ba2}, !- Handle
  Face 152,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a9515523-3ace-43b3-8cdd-d7c313d8600d}, !- Surface Name
  {cc1f4bd6-4651-4924-a3b9-cb6de9f89891}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 54.2, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 54.2, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 51.8, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 51.8, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d39e878-0a1f-45f9-9aa6-bb42f6b0da7e}, !- Handle
  Face 142,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc1305b-294b-4b17-ac59-67119cd6ed77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  7, 70, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 59, 9,                               !- X,Y,Z Vertex 4 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 5 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 6 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 7 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 8 {m}
  27, 35, 9,                              !- X,Y,Z Vertex 9 {m}
  27, 70, 9;                              !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {b57f2467-4a55-47e6-a511-a951cb694578}, !- Handle
  Face 141,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092b6c9f-fc05-48f6-8ba3-09b11ae11e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 35, 4.5,                            !- X,Y,Z Vertex 2 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 4 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 5 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 6 {m}
  7, 59, 4.5,                             !- X,Y,Z Vertex 7 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 8 {m}
  7, 70, 4.5,                             !- X,Y,Z Vertex 9 {m}
  16, 70, 4.5;                            !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {c2fb52a9-8c18-40f8-a619-323bce32417e}, !- Handle
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5f33bc-166d-4d7e-96b4-4ff62217168d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 59, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 67, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 67, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 59, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3622f7ba-74c7-4202-9354-5cc66400c7ae}, !- Handle
  Face 154,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2fb52a9-8c18-40f8-a619-323bce32417e}, !- Surface Name
  {ce6ca1b8-e7a4-4557-b372-cc54b2260a8e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 62.2, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 62.2, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 59.8, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 59.8, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985b998d-3209-4769-9fef-1edd0982a74a}, !- Handle
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 35, 9,                              !- X,Y,Z Vertex 1 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 3 {m}
  27, 35, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bdabab3-dad9-481f-bd18-c0466b7a16c1}, !- Handle
  Face 146,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {985b998d-3209-4769-9fef-1edd0982a74a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0254, 35, 8.9746,                     !- X,Y,Z Vertex 1 {m}
  7.0254, 35, 4.68871384917691,           !- X,Y,Z Vertex 2 {m}
  26.9746, 35, 4.68871384917691,          !- X,Y,Z Vertex 3 {m}
  26.9746, 35, 8.9746;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3c94fd-b427-4688-a3d2-4fefdf0c8b24}, !- Handle
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a66f8c-7cce-4056-9fa1-f7d92c3a3647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 44, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d448db8f-50f8-415f-b67f-4161bf4fd01e}, !- Handle
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 70, 9,                               !- X,Y,Z Vertex 1 {m}
  16, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  7, 70, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a69c4481-3544-406d-a846-36423214fecf}, !- Handle
  Face 157,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {d448db8f-50f8-415f-b67f-4161bf4fd01e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 70, 6.77206325481607,          !- X,Y,Z Vertex 1 {m}
  15.9746, 70, 5.4144,                    !- X,Y,Z Vertex 2 {m}
  7.0254, 70, 5.4144,                     !- X,Y,Z Vertex 3 {m}
  7.0254, 70, 6.77206325481607;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab4f9ff-4c22-47c7-a685-7785de0caff4}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9c3f55-d25a-4546-9f66-468214f5a466}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 9,                              !- X,Y,Z Vertex 1 {m}
  27, 70, 9,                              !- X,Y,Z Vertex 2 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  16, 70, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d70e21c8-7b1c-4010-9c7b-50572ff40a7e}, !- Handle
  Face 159,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {eab4f9ff-4c22-47c7-a685-7785de0caff4}, !- Surface Name
  {359b591b-d373-4338-8227-4077747b6aa5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2, 70, 6.5,                          !- X,Y,Z Vertex 1 {m}
  26.2, 70, 4.5,                          !- X,Y,Z Vertex 2 {m}
  23.8, 70, 4.5,                          !- X,Y,Z Vertex 3 {m}
  23.8, 70, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17f1800-4b0a-4821-98f2-f8574cd93463}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 67, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 70, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 70, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 67, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37609e48-80cd-4f0e-bfec-73fceedbbc3e}, !- Handle
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d115dec-7045-453e-bfde-621451c6a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b09208-1900-49bb-82eb-a05d5a30f518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfab817a-2d30-4248-8ab5-40ce14ca12e1}, !- Handle
  Face 235,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a1db7f-955a-4055-9e62-c11fc507073b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 4.5,                            !- X,Y,Z Vertex 1 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 2 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 51, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815dc9c1-703c-492e-89e9-c3b310bbdae4}, !- Handle
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 9,                              !- X,Y,Z Vertex 1 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  -8, 46, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -8, 51, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9366412-dc82-43c2-b043-9d5a611d7550}, !- Handle
  Face 236,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8136726d-9fd7-4ca9-b07d-c9d6707561d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 51, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d3e7d4-8f0f-4e42-a994-e43641b3734b}, !- Handle
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df79f2a-a291-441b-8118-7c4e3f639c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 9,                             !- X,Y,Z Vertex 1 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 2 {m}
  -8, 51, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -13, 51, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e638af7-695c-4e1f-8a80-f1c9651156a5}, !- Handle
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c58be4-075a-43ea-8f04-700e9dcf837d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e7e774-51ce-43aa-8b48-982acde52463}, !- Handle
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70effc97-0197-4fd4-99d0-e6bb21c76ed9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48fa8c77-9c8a-4cfe-a432-800408780dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 9,                              !- X,Y,Z Vertex 1 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -8, 46, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5955742-9f35-4bd4-a01f-6cc88d82ae92}, !- Handle
  Face 239,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {65e7e774-51ce-43aa-8b48-982acde52463}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.6, 46, 6.5,                          !- X,Y,Z Vertex 1 {m}
  -9.6, 46, 4.5,                          !- X,Y,Z Vertex 2 {m}
  -8.4, 46, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -8.4, 46, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807ec976-7023-473d-a246-8929b6524822}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b8a880a-7cf4-4b6d-9a87-ce678ff71144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 44, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3745f831-7109-45c7-8241-08d493c79143}, !- Handle
  Face 163,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {807ec976-7023-473d-a246-8929b6524822}, !- Surface Name
  {148cef47-fd4a-4308-844c-5a4a3f7998ee}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 35.8, 6.5,                           !- X,Y,Z Vertex 1 {m}
  7, 35.8, 4.5,                           !- X,Y,Z Vertex 2 {m}
  7, 38.2, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 38.2, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb113a0-7254-4e1e-a05e-23c07935db4d}, !- Handle
  Face 160,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fee865f-a4c8-4fa3-9c63-8f94298ade4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 44, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 35, 4.5,                             !- X,Y,Z Vertex 2 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 44, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aba1d1e8-9877-47e8-9f78-08517c935c39}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba3afb0c-6ddf-4045-9adb-c9751da3b169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 35, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebe41148-e7a3-4e55-8bcc-918345f2b277}, !- Handle
  Face 167,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {aba1d1e8-9877-47e8-9f78-08517c935c39}, !- Surface Name
  {1b26b305-5206-4dfe-9d90-2ac84c096b5f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 38.2, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -13, 38.2, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -13, 35.8, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -13, 35.8, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989a48f7-ea8c-403c-bd51-1a9f7d60600b}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 35, 9,                               !- X,Y,Z Vertex 1 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 3 {m}
  7, 35, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1b41a4d-1fb0-4331-9191-2d0aad453946}, !- Handle
  Face 165,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {989a48f7-ea8c-403c-bd51-1a9f7d60600b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.9746, 35, 8.9746,                   !- X,Y,Z Vertex 1 {m}
  -12.9746, 35, 4.68871384917691,         !- X,Y,Z Vertex 2 {m}
  6.9746, 35, 4.68871384917691,           !- X,Y,Z Vertex 3 {m}
  6.9746, 35, 8.9746;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72094b83-d870-4ac5-bdb9-1b91fea3ee45}, !- Handle
  Face 161,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {780e877c-50b8-4c5b-be3e-52ee2fe1d3b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 2 {m}
  7, 35, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 44, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e54e19f-5add-45f0-abc6-e21286f723be}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {433efba5-9a4a-4ba1-b216-1e58e0676939}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28013476-0373-4f87-b7f4-1a025f3e4bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 9,                             !- X,Y,Z Vertex 1 {m}
  7, 44, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 44, 4.5,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b7f3089-441b-45ea-bee8-aa9c654747f6}, !- Handle
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -7, 51, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -7, 51, 9,                              !- X,Y,Z Vertex 3 {m}
  -7, 46, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c77dedf-56c7-47a0-ac27-8eb2776322aa}, !- Handle
  Face 340,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdfa9755-7682-4977-8a88-41c71d3d5660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 13.5,                            !- X,Y,Z Vertex 1 {m}
  -7, 46, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  1, 46, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {260cf144-346b-4c5f-b87c-6f039b0b29ba}, !- Handle
  Face 342,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1c77dedf-56c7-47a0-ac27-8eb2776322aa}, !- Surface Name
  {c1e8dadc-1aed-48f7-ba96-059a70dffb07}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6, 46, 11,                           !- X,Y,Z Vertex 1 {m}
  -0.6, 46, 9,                            !- X,Y,Z Vertex 2 {m}
  0.6, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  0.6, 46, 11;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c0d9f13-7a65-417e-996f-f4c8b0e28f12}, !- Handle
  Face 341,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1c77dedf-56c7-47a0-ac27-8eb2776322aa}, !- Surface Name
  {a631dad6-519e-4a14-af5a-8d325914c6a1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.6, 46, 11,                           !- X,Y,Z Vertex 1 {m}
  -6.6, 46, 9,                            !- X,Y,Z Vertex 2 {m}
  -5.4, 46, 9,                            !- X,Y,Z Vertex 3 {m}
  -5.4, 46, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c03b56-48e0-4145-a68f-9eadf59eb493}, !- Handle
  Face 339,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 51, 13.5,                            !- X,Y,Z Vertex 1 {m}
  1, 46, 13.5,                            !- X,Y,Z Vertex 2 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  1, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9031b30e-1acb-4dc3-a79d-208d8073816e}, !- Handle
  Face 337,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cc22c6-e00b-4121-a329-084e8c20d87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -7, 51, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52c7f04-c88e-45f8-a170-6909a84b60fb}, !- Handle
  Face 338,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 51, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -7, 46, 13.5,                           !- X,Y,Z Vertex 2 {m}
  1, 46, 13.5,                            !- X,Y,Z Vertex 3 {m}
  1, 51, 13.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae652cba-6636-40b8-a671-b20be5a2ce95}, !- Handle
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c69583d4-ce90-45e5-887e-fa3c121b1c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 51, 13.5,                           !- X,Y,Z Vertex 1 {m}
  1, 51, 13.5,                            !- X,Y,Z Vertex 2 {m}
  1, 51, 9,                               !- X,Y,Z Vertex 3 {m}
  -7, 51, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8694147f-8c75-4f98-9e36-fcc2b03d3a59}, !- Handle
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1c7c1b-e0d1-454c-8331-27dc79948f1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 51, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9105f020-3769-46a7-8f03-cd4c2b974dc6}, !- Handle
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ec90c7-8b73-476b-8149-4e3173fdcd69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -8, 51, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -8, 51, 9,                              !- X,Y,Z Vertex 3 {m}
  -13, 51, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8136726d-9fd7-4ca9-b07d-c9d6707561d0}, !- Handle
  Face 323,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9366412-dc82-43c2-b043-9d5a611d7550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 9,                              !- X,Y,Z Vertex 1 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 51, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf021fac-107d-4296-84ae-ef5808f6c6a4}, !- Handle
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 51, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -8, 46, 13.5,                           !- X,Y,Z Vertex 2 {m}
  -8, 46, 9,                              !- X,Y,Z Vertex 3 {m}
  -8, 51, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf80d033-2c5d-4c76-b540-defe30e22c51}, !- Handle
  Face 324,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -8, 46, 13.5,                           !- X,Y,Z Vertex 3 {m}
  -8, 51, 13.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91212bb-f0ec-4c9f-885f-4cbae73392d6}, !- Handle
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d70329f-9e0d-4c17-8e77-149317faad9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd2d1ed-1a65-421d-bff8-2e7a5f7cd235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 46, 13.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  -8, 46, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e35a12b4-7635-4aab-8b90-cbcce2dc66f5}, !- Handle
  Face 327,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e91212bb-f0ec-4c9f-885f-4cbae73392d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.6, 46, 11,                           !- X,Y,Z Vertex 1 {m}
  -9.6, 46, 9,                            !- X,Y,Z Vertex 2 {m}
  -8.4, 46, 9,                            !- X,Y,Z Vertex 3 {m}
  -8.4, 46, 11;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7a2d48-2aa3-4090-99a8-034c9135dc5e}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00db070b-c106-470e-ab7f-147bebc70ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -22, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b51f880c-168b-46d8-9e50-aefce5ca60c1}, !- Handle
  Face 138,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6d7a2d48-2aa3-4090-99a8-034c9135dc5e}, !- Surface Name
  {7beb7dee-18c2-4aa2-934b-c70f3d93707d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8, 70, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -29.8, 70, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -32.2, 70, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -32.2, 70, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d01aea-6557-411b-926c-e50df49e04e8}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 35, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -33, 35, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03aae0b0-823f-4e68-abea-6e149292f7a0}, !- Handle
  Face 136,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {b6d01aea-6557-411b-926c-e50df49e04e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 69.9746, 8.9746,                   !- X,Y,Z Vertex 1 {m}
  -33, 69.9746, 4.69338612385977,         !- X,Y,Z Vertex 2 {m}
  -33, 35.0254, 4.69338612385977,         !- X,Y,Z Vertex 3 {m}
  -33, 35.0254, 8.9746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02454420-d69e-4c02-9d77-52cdf0210edf}, !- Handle
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e578dbe-90b2-4282-9b4e-b8e5403b7778}, !- Handle
  Face 126,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {02454420-d69e-4c02-9d77-52cdf0210edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 59.0254, 6.77066347130384,         !- X,Y,Z Vertex 1 {m}
  -13, 59.0254, 5.4144,                   !- X,Y,Z Vertex 2 {m}
  -13, 69.9746, 5.4144,                   !- X,Y,Z Vertex 3 {m}
  -13, 69.9746, 6.77066347130384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c58be4-075a-43ea-8f04-700e9dcf837d}, !- Handle
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e638af7-695c-4e1f-8a80-f1c9651156a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 51, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f462af3a-f13b-42f1-8c4a-ac6adc28ad29}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 70, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -22, 70, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c85c3a04-5673-42c8-929d-477ac57b8c04}, !- Handle
  Face 140,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {f462af3a-f13b-42f1-8c4a-ac6adc28ad29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.0254, 70, 6.77206325481607,         !- X,Y,Z Vertex 1 {m}
  -13.0254, 70, 5.4144,                   !- X,Y,Z Vertex 2 {m}
  -21.9746, 70, 5.4144,                   !- X,Y,Z Vertex 3 {m}
  -21.9746, 70, 6.77206325481607;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04081b55-6899-4131-86a0-d1b86d1183e8}, !- Handle
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 35, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 35, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 35, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0cf06b1-f1bd-4cd3-810f-9a7cd8758318}, !- Handle
  Face 134,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {04081b55-6899-4131-86a0-d1b86d1183e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9746, 35, 8.9746,                   !- X,Y,Z Vertex 1 {m}
  -32.9746, 35, 4.68871384917691,         !- X,Y,Z Vertex 2 {m}
  -13.0254, 35, 4.68871384917691,         !- X,Y,Z Vertex 3 {m}
  -13.0254, 35, 8.9746;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44279e29-5751-47f5-94bd-6747e70e8bb5}, !- Handle
  Face 123,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae621b2-59ba-4105-b43c-9f8d44421275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 4.5,                           !- X,Y,Z Vertex 1 {m}
  -13, 59, 4.5,                           !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5,                           !- X,Y,Z Vertex 4 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 5 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 6 {m}
  -33, 35, 4.5,                           !- X,Y,Z Vertex 7 {m}
  -33, 70, 4.5,                           !- X,Y,Z Vertex 8 {m}
  -22, 70, 4.5;                           !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {90439115-7920-4905-8701-3017d9ba6258}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fa60168-7349-40d8-8e58-f2fc8a2d86b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 51, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 59, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0c9233a-735b-4e50-b5bd-89545fe296ff}, !- Handle
  Face 128,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {90439115-7920-4905-8701-3017d9ba6258}, !- Surface Name
  {bdf77e27-88a9-4c60-8e91-9a27c554fb1d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 51.8, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -13, 51.8, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -13, 54.2, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -13, 54.2, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a556c3-e996-4e4b-bb77-c8c1a24fff66}, !- Handle
  Face 124,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab947673-231d-48f6-82e2-f3cf43cd7257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 2 {m}
  -33, 35, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 4 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 5 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 6 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 7 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 8 {m}
  -13, 70, 9;                             !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {ba3afb0c-6ddf-4045-9adb-c9751da3b169}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aba1d1e8-9877-47e8-9f78-08517c935c39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 35, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 44, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b26b305-5206-4dfe-9d90-2ac84c096b5f}, !- Handle
  Face 132,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ba3afb0c-6ddf-4045-9adb-c9751da3b169}, !- Surface Name
  {ebe41148-e7a3-4e55-8bcc-918345f2b277}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 35.8, 6.5,                         !- X,Y,Z Vertex 1 {m}
  -13, 35.8, 4.5,                         !- X,Y,Z Vertex 2 {m}
  -13, 38.2, 4.5,                         !- X,Y,Z Vertex 3 {m}
  -13, 38.2, 6.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915ab3f3-fd6f-451e-896d-e26da6d9ab7c}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f08762-1d76-423f-9186-9a32af7d6bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6710612-8a7d-465f-9134-5b4c9aed02f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 44, 4.5,                           !- X,Y,Z Vertex 3 {m}
  -13, 46, 4.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064e02e3-0841-4446-b472-bc1402407432}, !- Handle
  Face 233,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504fa75d-7791-421f-9c8c-bee667052796}, !- Handle
  Face 228,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba48280-0a36-48f0-8347-5729a66ff983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b09208-1900-49bb-82eb-a05d5a30f518}, !- Handle
  Face 230,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37609e48-80cd-4f0e-bfec-73fceedbbc3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf673ed4-e41c-433c-98e8-8e7e0a0b2ec9}, !- Handle
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74e540f-9f63-4f9e-8cbe-0d0fad529e0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  2, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  7, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fb98121-22a5-49b9-917a-fa7fdd499737}, !- Handle
  Face 232,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bf673ed4-e41c-433c-98e8-8e7e0a0b2ec9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4, 46, 6.5,                           !- X,Y,Z Vertex 1 {m}
  2.4, 46, 4.5,                           !- X,Y,Z Vertex 2 {m}
  3.6, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  3.6, 46, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cba42a-7186-4c06-8e45-f0e140a3227c}, !- Handle
  Face 229,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b195b7-1442-4136-93c5-91d83f9cd633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  2, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  7, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c36bb2-6faa-46ec-8d4a-0662a72c1fc6}, !- Handle
  Face 234,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb8ef73-ede3-4379-9221-948aab69a4e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402f7c69-1b6d-40d8-bdc6-d43490cd0eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  7, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  7, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  2, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1cc294c-639f-435a-859e-381c655a6c9f}, !- Handle
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 75, 4.5,                            !- X,Y,Z Vertex 2 {m}
  27, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 75, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabbc51d-7b2f-4859-a11f-80e3a4d062b3}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 4.5,                            !- X,Y,Z Vertex 1 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  27, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  27, 75, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53cfaf0d-22fe-421d-a786-9ed897953d23}, !- Handle
  Face 118,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {aabbc51d-7b2f-4859-a11f-80e3a4d062b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27, 70.8, 2,                            !- X,Y,Z Vertex 1 {m}
  27, 70.8, 0,                            !- X,Y,Z Vertex 2 {m}
  27, 73.2, 0,                            !- X,Y,Z Vertex 3 {m}
  27, 73.2, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46097df6-3887-422b-a4b5-8fda1b067464}, !- Handle
  Face 115,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 75, 0,                              !- X,Y,Z Vertex 1 {m}
  27, 70, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 75, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5bb49a-5e1d-48d0-9c09-5a6266cae4b3}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4272169d-205b-42a6-baf0-05a07e399002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 70, 4.5,                            !- X,Y,Z Vertex 1 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  16, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  27, 70, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2319866-7d08-4ddc-a08c-abf3b7b4b7d3}, !- Handle
  Face 120,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b5bb49a-5e1d-48d0-9c09-5a6266cae4b3}, !- Surface Name
  {ba4e0f41-1e1b-43a8-ace4-5d4626066fae}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8, 70, 2,                            !- X,Y,Z Vertex 1 {m}
  23.8, 70, 0,                            !- X,Y,Z Vertex 2 {m}
  26.2, 70, 0,                            !- X,Y,Z Vertex 3 {m}
  26.2, 70, 2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5a7b41-4658-45f3-94f1-1fdf91e460e9}, !- Handle
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 70, 4.5,                            !- X,Y,Z Vertex 1 {m}
  16, 75, 4.5,                            !- X,Y,Z Vertex 2 {m}
  16, 75, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 70, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e4de28b-e293-4fd6-99e3-d9d6ea55596a}, !- Handle
  Face 116,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d11c263-59f8-4aad-840b-4fd870a35254}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c71425f-8506-46e0-86ce-75df195d21d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 75, 4.5,                            !- X,Y,Z Vertex 1 {m}
  16, 70, 4.5,                            !- X,Y,Z Vertex 2 {m}
  27, 70, 4.5,                            !- X,Y,Z Vertex 3 {m}
  27, 75, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13b8994-1777-4c61-b815-71d71136d22e}, !- Handle
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 51, 9,                              !- X,Y,Z Vertex 1 {m}
  1, 51, 9,                               !- X,Y,Z Vertex 2 {m}
  1, 51, 4.5,                             !- X,Y,Z Vertex 3 {m}
  -7, 51, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb89471d-fd87-448b-a8da-6408a106d6f5}, !- Handle
  Face 201,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 51, 9,                               !- X,Y,Z Vertex 1 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 2 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 3 {m}
  1, 51, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdab0c35-e791-4188-b55a-7c68ce1c9711}, !- Handle
  Face 202,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173c5018-cd93-459a-a673-43c5d21b9914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 46, 9,                               !- X,Y,Z Vertex 1 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 3 {m}
  1, 46, 4.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {784bc08b-509d-41b6-8d42-2c20e3e0af08}, !- Handle
  Face 203,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cdab0c35-e791-4188-b55a-7c68ce1c9711}, !- Surface Name
  {12ff34a1-9595-42f9-a77f-6ea14aeccdb9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.6, 46, 6.5,                          !- X,Y,Z Vertex 1 {m}
  -0.6, 46, 4.5,                          !- X,Y,Z Vertex 2 {m}
  0.6, 46, 4.5,                           !- X,Y,Z Vertex 3 {m}
  0.6, 46, 6.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86e2619-b341-4af8-8f95-3501e738cbdb}, !- Handle
  Face 204,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cdab0c35-e791-4188-b55a-7c68ce1c9711}, !- Surface Name
  {7acbf94f-4113-4fb3-880b-3883a1cbf101}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.6, 46, 6.5,                          !- X,Y,Z Vertex 1 {m}
  -6.6, 46, 4.5,                          !- X,Y,Z Vertex 2 {m}
  -5.4, 46, 4.5,                          !- X,Y,Z Vertex 3 {m}
  -5.4, 46, 6.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cc22c6-e00b-4121-a329-084e8c20d87b}, !- Handle
  Face 200,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9031b30e-1acb-4dc3-a79d-208d8073816e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 51, 9,                              !- X,Y,Z Vertex 1 {m}
  -7, 46, 9,                              !- X,Y,Z Vertex 2 {m}
  1, 46, 9,                               !- X,Y,Z Vertex 3 {m}
  1, 51, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0154ead-4e57-476c-8018-2107d6fc7af2}, !- Handle
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7, 46, 9,                              !- X,Y,Z Vertex 1 {m}
  -7, 51, 9,                              !- X,Y,Z Vertex 2 {m}
  -7, 51, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -7, 46, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48167843-e14a-4116-b1d9-140743f17e55}, !- Handle
  Face 199,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22faf1cf-6afc-4cb1-bcae-76fde7d3e016}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d38d838-eb9b-4103-a993-edff857effa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 51, 4.5,                             !- X,Y,Z Vertex 1 {m}
  1, 46, 4.5,                             !- X,Y,Z Vertex 2 {m}
  -7, 46, 4.5,                            !- X,Y,Z Vertex 3 {m}
  -7, 51, 4.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0025d60-b890-4540-8ab8-21b1451885b0}, !- Handle
  Face 258,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -22, 70, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a9d74a1-cad4-4d9b-99a2-3fb36049798e}, !- Handle
  Face 259,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c0025d60-b890-4540-8ab8-21b1451885b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.0254, 70, 11.2720632548161,         !- X,Y,Z Vertex 1 {m}
  -13.0254, 70, 9.9144,                   !- X,Y,Z Vertex 2 {m}
  -21.9746, 70, 9.9144,                   !- X,Y,Z Vertex 3 {m}
  -21.9746, 70, 11.2720632548161;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e748f6-6a83-4fab-bee5-df907c9e21c5}, !- Handle
  Face 243,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -33, 35, 13.5,                          !- X,Y,Z Vertex 3 {m}
  -13, 35, 13.5,                          !- X,Y,Z Vertex 4 {m}
  -13, 44, 13.5,                          !- X,Y,Z Vertex 5 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 6 {m}
  -13, 51, 13.5,                          !- X,Y,Z Vertex 7 {m}
  -13, 59, 13.5,                          !- X,Y,Z Vertex 8 {m}
  -13, 70, 13.5;                          !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {970e7509-4e49-434a-a0d7-3b888966d3a6}, !- Handle
  Face 252,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 35, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 35, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -33, 35, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 35, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffecd7ea-e6e4-46fd-a32e-fab98237af68}, !- Handle
  Face 253,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {970e7509-4e49-434a-a0d7-3b888966d3a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9746, 35, 13.4746,                  !- X,Y,Z Vertex 1 {m}
  -32.9746, 35, 9.18871384917691,         !- X,Y,Z Vertex 2 {m}
  -13.0254, 35, 9.18871384917691,         !- X,Y,Z Vertex 3 {m}
  -13.0254, 35, 13.4746;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefa485f-fc07-4a65-9987-6c728d011b00}, !- Handle
  Face 256,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c1c341-f567-45e6-98a5-1bc203a601c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -22, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -22, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -33, 70, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c8c5057-8d80-4588-94ee-7e7be6032a9a}, !- Handle
  Face 257,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {eefa485f-fc07-4a65-9987-6c728d011b00}, !- Surface Name
  {b14c91d1-cddf-4f2b-adbe-4116102971e1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.8, 70, 11,                          !- X,Y,Z Vertex 1 {m}
  -29.8, 70, 9,                           !- X,Y,Z Vertex 2 {m}
  -32.2, 70, 9,                           !- X,Y,Z Vertex 3 {m}
  -32.2, 70, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce682140-b57c-473a-96f2-c9823200e826}, !- Handle
  Face 250,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {256bd7ce-7fb1-452d-b90f-03eef8ff8c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 44, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 35, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 44, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cd9f2a4-e985-450b-80ef-7aae57dc1c70}, !- Handle
  Face 251,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ce682140-b57c-473a-96f2-c9823200e826}, !- Surface Name
  {87c5eaee-e191-4f63-a2ef-f9dd15eba735}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 35.8, 11,                          !- X,Y,Z Vertex 1 {m}
  -13, 35.8, 9,                           !- X,Y,Z Vertex 2 {m}
  -13, 38.2, 9,                           !- X,Y,Z Vertex 3 {m}
  -13, 38.2, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86eb016e-af8c-4466-a986-3c30f63c0a25}, !- Handle
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd827523-a3f1-49b5-a6ce-1c45788120eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 46, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 44, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0155a4-a299-4fe2-915b-33d5b0c16988}, !- Handle
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 59, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 70, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce3259b6-d522-4c0d-a74a-4ed9de631180}, !- Handle
  Face 245,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1b0155a4-a299-4fe2-915b-33d5b0c16988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 59.0254, 11.2706634713038,         !- X,Y,Z Vertex 1 {m}
  -13, 59.0254, 9.9144,                   !- X,Y,Z Vertex 2 {m}
  -13, 69.9746, 9.9144,                   !- X,Y,Z Vertex 3 {m}
  -13, 69.9746, 11.2706634713038;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab947673-231d-48f6-82e2-f3cf43cd7257}, !- Handle
  Face 242,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51a556c3-e996-4e4b-bb77-c8c1a24fff66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 70, 9,                             !- X,Y,Z Vertex 1 {m}
  -13, 59, 9,                             !- X,Y,Z Vertex 2 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 4 {m}
  -13, 44, 9,                             !- X,Y,Z Vertex 5 {m}
  -13, 35, 9,                             !- X,Y,Z Vertex 6 {m}
  -33, 35, 9,                             !- X,Y,Z Vertex 7 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 8 {m}
  -22, 70, 9;                             !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {68e6010a-82b3-4736-9bda-cf81fd8f287e}, !- Handle
  Face 254,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33, 35, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -33, 70, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -33, 70, 9,                             !- X,Y,Z Vertex 3 {m}
  -33, 35, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36cef8bb-d330-4538-b566-6631eccdffcd}, !- Handle
  Face 255,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {68e6010a-82b3-4736-9bda-cf81fd8f287e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33, 69.9746, 13.4746,                  !- X,Y,Z Vertex 1 {m}
  -33, 69.9746, 9.19338612385977,         !- X,Y,Z Vertex 2 {m}
  -33, 35.0254, 9.19338612385977,         !- X,Y,Z Vertex 3 {m}
  -33, 35.0254, 13.4746;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d8b440-57df-4dd0-b283-576c25c5757e}, !- Handle
  Face 246,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0783a78-e96d-4fe6-b62e-071d584110db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 59, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 51, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 51, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 59, 9;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89160808-a358-426a-afc4-623d7507491e}, !- Handle
  Face 247,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {52d8b440-57df-4dd0-b283-576c25c5757e}, !- Surface Name
  {2f9467a3-3050-45ef-b3f1-a0d034014d32}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13, 51.8, 11,                          !- X,Y,Z Vertex 1 {m}
  -13, 51.8, 9,                           !- X,Y,Z Vertex 2 {m}
  -13, 54.2, 9,                           !- X,Y,Z Vertex 3 {m}
  -13, 54.2, 11;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1c7c1b-e0d1-454c-8331-27dc79948f1b}, !- Handle
  Face 248,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1da55c20-5b82-4277-baee-64a7245354d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8694147f-8c75-4f98-9e36-fcc2b03d3a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13, 51, 13.5,                          !- X,Y,Z Vertex 1 {m}
  -13, 46, 13.5,                          !- X,Y,Z Vertex 2 {m}
  -13, 46, 9,                             !- X,Y,Z Vertex 3 {m}
  -13, 51, 9;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fab7e8c6-de6d-4662-a618-8b11ec6de1b6}, !- Handle
  Rendering Color 200,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bab1e067-c441-4910-8418-bc9165aef9d4}, !- Handle
  Rendering Color 201,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ca8d9f0-740e-4674-8868-f23dc2899b64}, !- Handle
  Rendering Color 202,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e419506-ba3f-408e-8e56-65e1aea0057b}, !- Handle
  Rendering Color 203,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e65bfb-e248-4ca6-9f25-55ca20162759}, !- Handle
  Rendering Color 204,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01aaba92-ab2a-4945-9937-a7c2596de1c3}, !- Handle
  Rendering Color 205,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WeatherFile,
  {9063a45f-0d6f-44cd-85fb-3eed1b8a5a71}, !- Handle
  Palakkad,                               !- City
  KL,                                     !- State Province Region
  IND,                                    !- Country
  SRC-TMYx,                               !- Data Source
  433350,                                 !- WMO Number
  10.767,                                 !- Latitude {deg}
  76.65,                                  !- Longitude {deg}
  5.5,                                    !- Time Zone {hr}
  97,                                     !- Elevation {m}
  IND_KL_Palakkad.433350_TMYx.2007-2021.epw, !- Url
  DD7EEE73,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {bf110e80-01f2-44fb-ab06-bd511ba8e4c1}, !- Handle
  Rendering Color 206,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5428e253-ebd4-424f-82d1-8b56d65fa515}, !- Handle
  Rendering Color 207,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6adfe32e-d4a3-4549-ae4f-d5cbf8a76b62}, !- Handle
  Rendering Color 208,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76397985-8846-40ce-a20f-28a06b8cb6ab}, !- Handle
  Rendering Color 209,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {060f2a88-baf7-4d43-a3de-1eb73fc53334}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08ea5580-b636-46c0-9d17-01238a470d33}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Constant,
  {beadda27-a9e0-44fb-8466-b94c8b73552d}, !- Handle
  Always On Discrete 7,                   !- Name
  {9f961a72-13e4-4888-afd9-53037ccebb34}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9f961a72-13e4-4888-afd9-53037ccebb34}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {b1a3443f-1634-46d8-aba9-41f6d35e195b}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {7611b22a-652c-4c75-bdf7-717412d156ce}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5c867b1-e4d0-4376-8d6a-4061a33060f6}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {135257c2-2c64-4178-8c09-2b2b1218215b}, !- Handle
  Rendering Color 214,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a76c8c1-d9dd-4aa2-a872-9481e9715bc6}, !- Handle
  Rendering Color 215,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6099ee1-5349-44c7-9f04-a6b3dadcd275}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23cfab24-d613-4d3d-9c3c-1bc9268a21e6}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Connection,
  {7ea885e5-a10c-4c17-a481-3928d92b8613}, !- Handle
  {d62f14a5-93c4-4f46-9fcb-484839f936f9}, !- Source Object
  3,                                      !- Outlet Port
  {65e10dae-4b3c-4acf-8a5e-897120edb8a6}, !- Target Object
  16;                                     !- Inlet Port

OS:AirLoopHVAC,
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- Handle
  DOAS,                                   !- Name
  ,                                       !- Controller List Name
  {b1a3ee6d-72c9-459d-91df-078ca748013d}, !- Availability Schedule
  {3f4f7ec2-a845-494a-a6f0-e0487b9e10f7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e0b7d38-c459-4224-94a3-d40de8e51180}, !- Supply Side Inlet Node Name
  {32cb5be7-4d7f-4ca3-86bf-a7be58b90b2e}, !- Demand Side Outlet Node Name
  {b00529bd-c540-4ee7-a712-9f47a07ac31d}, !- Demand Side Inlet Node A
  {d6ad85d2-afd3-43c2-a022-bf1bf7379209}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Demand Mixer Name
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc71bb07-42a7-48a4-8da7-15baaa8e9867}, !- Handle
  Node 8,                                 !- Name
  {4e0b7d38-c459-4224-94a3-d40de8e51180}, !- Inlet Port
  {e10c3101-0c6e-467c-912e-dd84ecccbc5e}; !- Outlet Port

OS:Node,
  {b003f4cf-2a43-476b-b627-c3fb2d44f427}, !- Handle
  Node 9,                                 !- Name
  {9e47a4fe-dc43-458d-b1b2-2530239662f4}, !- Inlet Port
  {d6ad85d2-afd3-43c2-a022-bf1bf7379209}; !- Outlet Port

OS:Connection,
  {4e0b7d38-c459-4224-94a3-d40de8e51180}, !- Handle
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- Source Object
  9,                                      !- Outlet Port
  {dc71bb07-42a7-48a4-8da7-15baaa8e9867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ad85d2-afd3-43c2-a022-bf1bf7379209}, !- Handle
  {b003f4cf-2a43-476b-b627-c3fb2d44f427}, !- Source Object
  3,                                      !- Outlet Port
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd94f374-b9e1-464f-951c-84cf8b8a95c4}, !- Handle
  Node 11,                                !- Name
  {b00529bd-c540-4ee7-a712-9f47a07ac31d}, !- Inlet Port
  {9ef808cb-001f-4109-8ef8-681fb7bcc082}; !- Outlet Port

OS:Node,
  {dca40f89-4074-43c2-a98c-d7514dfb3d07}, !- Handle
  Node 96,                                !- Name
  {e52a2b8f-2d27-46bc-aece-4d491bdaf519}, !- Inlet Port
  {32cb5be7-4d7f-4ca3-86bf-a7be58b90b2e}; !- Outlet Port

OS:Connection,
  {b00529bd-c540-4ee7-a712-9f47a07ac31d}, !- Handle
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- Source Object
  11,                                     !- Outlet Port
  {fd94f374-b9e1-464f-951c-84cf8b8a95c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cb5be7-4d7f-4ca3-86bf-a7be58b90b2e}, !- Handle
  {dca40f89-4074-43c2-a98c-d7514dfb3d07}, !- Source Object
  3,                                      !- Outlet Port
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9ef808cb-001f-4109-8ef8-681fb7bcc082}, !- Inlet Node Name
  {15c1aaf0-4182-402a-a142-d2e9cbdc3f38}, !- Outlet Node Name 1
  {3fb64277-b26a-4c0e-b5d2-aec827125c87}, !- Outlet Node Name 2
  {f866d184-775d-46b6-af7e-8cc86a1681a5}, !- Outlet Node Name 3
  {b7abfd7c-f55d-4108-a74c-ebe37cc8b73f}, !- Outlet Node Name 4
  {0c3c05ed-5985-4706-8eae-69363c3c865e}, !- Outlet Node Name 5
  {8159eef8-da6c-459c-bb65-a2e88a8f8b1a}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {e52a2b8f-2d27-46bc-aece-4d491bdaf519}, !- Outlet Node Name
  {dd27ff70-1ccd-4586-9b72-cd1574af5616}, !- Inlet Node Name 1
  {177bbd0e-f34f-4b16-aa06-f6e45817a723}, !- Inlet Node Name 2
  {3f43ba76-5349-4de5-b143-344c56482f1e}, !- Inlet Node Name 3
  {a8837788-bdeb-4174-9176-801b6c303f11}, !- Inlet Node Name 4
  {dc14bc1d-0296-4094-bfa9-844a573293ca}, !- Inlet Node Name 5
  {4d5a9895-f547-4275-b55a-e9d4a78f0a43}; !- Inlet Node Name 6

OS:Connection,
  {9ef808cb-001f-4109-8ef8-681fb7bcc082}, !- Handle
  {fd94f374-b9e1-464f-951c-84cf8b8a95c4}, !- Source Object
  3,                                      !- Outlet Port
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52a2b8f-2d27-46bc-aece-4d491bdaf519}, !- Handle
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Source Object
  2,                                      !- Outlet Port
  {dca40f89-4074-43c2-a98c-d7514dfb3d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05caba4b-695e-47c3-9f5e-fb903ccbcf9c}, !- Handle
  {8aaa3ccb-2c82-49b7-9b0b-10b1fe47ff46}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {79705096-e0d0-4003-91c7-1654c4da48bb}, !- Handle
  Always On Discrete 8,                   !- Name
  {d0739eca-6450-4498-8af3-4a1db87f1048}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d0739eca-6450-4498-8af3-4a1db87f1048}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {3f4f7ec2-a845-494a-a6f0-e0487b9e10f7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {47e3cd93-2785-44f1-b924-abe74d5c7b38}, !- Handle
  OA System,                              !- Name
  {6dc40d79-795d-4b6f-bb9e-22e0b3cad5cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e47a4fe-dc43-458d-b1b2-2530239662f4}, !- Mixed Air Node Name
  {12ab0392-9fae-4928-b908-c45aa4cece4a}, !- Outdoor Air Stream Node Name
  {a756ab40-277f-43af-8286-017c016c04fb}, !- Relief Air Stream Node Name
  {e10c3101-0c6e-467c-912e-dd84ecccbc5e}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {6dc40d79-795d-4b6f-bb9e-22e0b3cad5cf}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26d0c568-bcbc-4d90-96e3-184acb70c8d1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26d0c568-bcbc-4d90-96e3-184acb70c8d1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {02718b12-f380-482b-bcff-9d18050572a1}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {ed1ecd1a-cffd-442d-bd35-5158f032fee6}; !- Outlet Port

OS:Node,
  {fb116b4f-5f16-438f-9d29-f64d84aa0e54}, !- Handle
  Node 99,                                !- Name
  {ababb0d6-0743-4630-9403-5f262b99f423}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e10c3101-0c6e-467c-912e-dd84ecccbc5e}, !- Handle
  {dc71bb07-42a7-48a4-8da7-15baaa8e9867}, !- Source Object
  3,                                      !- Outlet Port
  {47e3cd93-2785-44f1-b924-abe74d5c7b38}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e47a4fe-dc43-458d-b1b2-2530239662f4}, !- Handle
  {47e3cd93-2785-44f1-b924-abe74d5c7b38}, !- Source Object
  5,                                      !- Outlet Port
  {b003f4cf-2a43-476b-b627-c3fb2d44f427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653ddece-6976-4f01-832d-6f83a203db09}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10710743-7cc9-4dc3-8b5d-b1f0704c87f6}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {59ff82ee-7ed2-424e-b7a8-330f9f6b8e82}, ! Handle
  Var Spd Fan 6,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  400,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {aaf1913c-edef-45e1-9cc0-36e36b9e8fef}, ! Air Inlet Node Name
  {ababb0d6-0743-4630-9403-5f262b99f423}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {ab943e62-73b6-43a4-a1c7-4433347ab212}, !- Handle
  Node 102,                               !- Name
  {a756ab40-277f-43af-8286-017c016c04fb}, !- Inlet Port
  {809960dd-1679-4651-bedc-0bc115971ade}; !- Outlet Port

OS:Connection,
  {a756ab40-277f-43af-8286-017c016c04fb}, !- Handle
  {47e3cd93-2785-44f1-b924-abe74d5c7b38}, !- Source Object
  7,                                      !- Outlet Port
  {ab943e62-73b6-43a4-a1c7-4433347ab212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ababb0d6-0743-4630-9403-5f262b99f423}, !- Handle
  {59ff82ee-7ed2-424e-b7a8-330f9f6b8e82}, !- Source Object
  17,                                     !- Outlet Port
  {fb116b4f-5f16-438f-9d29-f64d84aa0e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {5b78f828-8bc5-4e64-9bab-a66757f992be}, ! Handle
  Var Spd Fan 7,                          ! Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  400,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {ed1ecd1a-cffd-442d-bd35-5158f032fee6}, ! Air Inlet Node Name
  {20ec131d-9781-48bf-bd14-cda2e68a3903}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {dfef6be3-9ecb-4c9f-9e82-396c9869c39c}, !- Handle
  Node 103,                               !- Name
  {20ec131d-9781-48bf-bd14-cda2e68a3903}, !- Inlet Port
  {c1b84166-91c3-49e3-b0f9-1aa6f44819c7}; !- Outlet Port

OS:Connection,
  {ed1ecd1a-cffd-442d-bd35-5158f032fee6}, !- Handle
  {02718b12-f380-482b-bcff-9d18050572a1}, !- Source Object
  3,                                      !- Outlet Port
  {5b78f828-8bc5-4e64-9bab-a66757f992be}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {20ec131d-9781-48bf-bd14-cda2e68a3903}, !- Handle
  {5b78f828-8bc5-4e64-9bab-a66757f992be}, !- Source Object
  17,                                     !- Outlet Port
  {dfef6be3-9ecb-4c9f-9e82-396c9869c39c}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {adea6f73-a0d8-4f2e-91a6-3caaf4b317be}, !- Handle
  ERV HX,                                 !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c1b84166-91c3-49e3-b0f9-1aa6f44819c7}, !- Supply Air Inlet Node
  {c0aa9991-6bd7-4ec4-87bc-b6d3fa5b745c}, !- Supply Air Outlet Node
  {809960dd-1679-4651-bedc-0bc115971ade}, !- Exhaust Air Inlet Node
  {59c11e2f-267d-49cc-b7fb-bb22917368b5}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {15425bab-2a3a-41e1-9007-30a8f1cfc5a6}, !- Handle
  Node 105,                               !- Name
  {c0aa9991-6bd7-4ec4-87bc-b6d3fa5b745c}, !- Inlet Port
  {12ab0392-9fae-4928-b908-c45aa4cece4a}; !- Outlet Port

OS:Connection,
  {c1b84166-91c3-49e3-b0f9-1aa6f44819c7}, !- Handle
  {dfef6be3-9ecb-4c9f-9e82-396c9869c39c}, !- Source Object
  3,                                      !- Outlet Port
  {adea6f73-a0d8-4f2e-91a6-3caaf4b317be}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c0aa9991-6bd7-4ec4-87bc-b6d3fa5b745c}, !- Handle
  {adea6f73-a0d8-4f2e-91a6-3caaf4b317be}, !- Source Object
  13,                                     !- Outlet Port
  {15425bab-2a3a-41e1-9007-30a8f1cfc5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ab0392-9fae-4928-b908-c45aa4cece4a}, !- Handle
  {15425bab-2a3a-41e1-9007-30a8f1cfc5a6}, !- Source Object
  3,                                      !- Outlet Port
  {47e3cd93-2785-44f1-b924-abe74d5c7b38}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c982d4a3-9a70-41d3-91e8-3a7f58bba734}, !- Handle
  Node 106,                               !- Name
  {59c11e2f-267d-49cc-b7fb-bb22917368b5}, !- Inlet Port
  {aaf1913c-edef-45e1-9cc0-36e36b9e8fef}; !- Outlet Port

OS:Connection,
  {809960dd-1679-4651-bedc-0bc115971ade}, !- Handle
  {ab943e62-73b6-43a4-a1c7-4433347ab212}, !- Source Object
  3,                                      !- Outlet Port
  {adea6f73-a0d8-4f2e-91a6-3caaf4b317be}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {59c11e2f-267d-49cc-b7fb-bb22917368b5}, !- Handle
  {adea6f73-a0d8-4f2e-91a6-3caaf4b317be}, !- Source Object
  15,                                     !- Outlet Port
  {c982d4a3-9a70-41d3-91e8-3a7f58bba734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf1913c-edef-45e1-9cc0-36e36b9e8fef}, !- Handle
  {c982d4a3-9a70-41d3-91e8-3a7f58bba734}, !- Source Object
  3,                                      !- Outlet Port
  {59ff82ee-7ed2-424e-b7a8-330f9f6b8e82}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f0e28964-2cda-4000-b7e9-5ec2733b3205}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9854ac2-6c17-4dc1-a18f-ab8d75630c11}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e815a593-265a-4eb9-a6a6-3865a0976ea6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bd1ae15-cb18-44f3-91fc-3dde73ecbd11}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743db450-98df-4cd7-8a99-cbfcc11a9353}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec6043e4-b9f8-4b5e-8d44-76c04bd909f4}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5aceca-077a-4eb3-92eb-3e6cc4b00e7d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf65945b-9991-462a-a1de-8ff60dc3e723}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27963f4d-4e54-488d-b7f9-acb0b86d748f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60995d2f-a18e-4035-a993-1d318322be8f}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248575c5-68fa-4c0a-af88-a3f0cfe1b924}, !- Handle
  {0504cd30-abe2-4450-afca-dab001699488}, !- Source Object
  3,                                      !- Outlet Port
  {4cd4ed4f-0e23-4c05-81a5-8a7a2a605e70}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {425c0bc8-b6c6-45f7-a3c6-efc36f5d9ced}, !- Handle
  {946715f1-9b94-428b-9b54-f09da7b4da9c}, !- Source Object
  3,                                      !- Outlet Port
  {ff609879-4881-40ce-95a0-b42f3f259d3f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {0d8f3261-db0f-4511-beb3-58117695a90c}, !- Handle
  {ac3f1e9d-54ff-4ab4-a4ce-36729a273726}, !- Source Object
  3,                                      !- Outlet Port
  {6e6c1f15-e3bf-4f19-b612-34aff5ee90ad}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {96d7005f-8256-48bd-b37e-1a6a3074bac9}, !- Handle
  {c87d0428-34f9-4c87-b630-510f5bece0a2}, !- Source Object
  3,                                      !- Outlet Port
  {fe9b5e5a-ce1a-4808-9b44-6381ba5f4497}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {2084de3e-1514-49b0-bfc4-c5d2dfbfd392}, !- Handle
  {56aa4436-334e-4b81-9c14-25e296099f23}, !- Source Object
  3,                                      !- Outlet Port
  {cd7c667c-7034-4b78-a26e-48aa026acbb6}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {723e23d7-6214-45d5-8955-0ed89e12f985}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db6d83db-bc08-43d6-b2fe-0d198acce0ec}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef20340c-4c6e-4cc9-ba3c-e9a68e2e3139}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1690fe8c-c70d-4baa-8ea8-0a39963c5603}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c766fb-ec7f-47c8-b30c-2f7f3337b840}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af4153e3-3216-457e-8876-ee244ddb19a0}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a26fc24-5838-4c5b-bc17-8daac3ea8cd1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02913fca-b310-4ddc-9db5-3c4e1cd48533}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b946c6-8606-4733-b164-ff633c0f575e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66569432-bb30-40d1-91a6-68b50c4aaffc}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4f7486-8f6d-42cc-9104-4ca265eb4186}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f18d97ae-b25b-4aa4-a6df-decc37dcb0eb}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778c77b8-8eca-4d59-ac16-db2d3fe9b2d9}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10b096c7-4269-4675-9de0-532f92426ce7}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fd0a27-6768-40c0-ade7-4744a441bf13}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d4899ec-409e-42c3-a748-27b1307f86c6}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd1a8be-dfed-46a9-8c91-31310f1fe4d7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d796d4-8a12-4bdc-8090-0394d13e5417}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683d2c9c-b33e-4d88-b42d-82631f0d3cf1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cd45ce6-716e-4283-ad97-3e2dccf5cd9e}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2913a3-9d54-4624-8c3d-d0a9ac4de9ab}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44b635c5-4880-496e-b7dc-590168588740}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48522cb7-d41d-4eea-93b9-d715ce519c7d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ae03ec-f447-46f8-80aa-30fce0a7315d}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62708f33-c95e-447f-8989-811a9c1b5d06}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d74a5adb-2524-45ae-9103-4d4ceb27527d}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201e2bb8-7b8d-4623-ad10-9a7d0cce7304}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d1091d-1a74-4f4d-81f0-98b40c31fda2}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec8276d4-0c6e-45c9-a595-96eda609c39c}, !- Handle
  Node 2,                                 !- Name
  {8379bf39-79ff-4cc5-b63e-40087c97be75}, !- Inlet Port
  {56bb9606-47df-45b2-973c-a91934f75162}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {492fe6d9-95cf-4c19-a050-a0ed28123fcc}, !- Handle
  Diffuser 12,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {801397e0-b869-4927-a261-2389ebf98cc1}, !- Air Inlet Node Name
  {8bc382c6-c695-4f46-a018-0c8390e45c1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cfc74d1-8aae-4b6f-b542-f33978ee5b63}, !- Handle
  Node 28,                                !- Name
  {8bc382c6-c695-4f46-a018-0c8390e45c1e}, !- Inlet Port
  {a70461c6-ecc0-4838-946f-849a7b78d27c}; !- Outlet Port

OS:Node,
  {5f755689-3140-4cf3-b809-3b3333bd80da}, !- Handle
  Node 29,                                !- Name
  {1ca8fb36-ec59-4c59-92fe-e1cc3cea8c02}, !- Inlet Port
  {dd27ff70-1ccd-4586-9b72-cd1574af5616}; !- Outlet Port

OS:Connection,
  {a70461c6-ecc0-4838-946f-849a7b78d27c}, !- Handle
  {9cfc74d1-8aae-4b6f-b542-f33978ee5b63}, !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca8fb36-ec59-4c59-92fe-e1cc3cea8c02}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  2,                                      !- Outlet Port
  {5f755689-3140-4cf3-b809-3b3333bd80da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf98c05b-31a2-4ba5-92d6-931f5fbe2564}, !- Handle
  Node 30,                                !- Name
  {15c1aaf0-4182-402a-a142-d2e9cbdc3f38}, !- Inlet Port
  {801397e0-b869-4927-a261-2389ebf98cc1}; !- Outlet Port

OS:Connection,
  {801397e0-b869-4927-a261-2389ebf98cc1}, !- Handle
  {bf98c05b-31a2-4ba5-92d6-931f5fbe2564}, !- Source Object
  3,                                      !- Outlet Port
  {492fe6d9-95cf-4c19-a050-a0ed28123fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bc382c6-c695-4f46-a018-0c8390e45c1e}, !- Handle
  {492fe6d9-95cf-4c19-a050-a0ed28123fcc}, !- Source Object
  4,                                      !- Outlet Port
  {9cfc74d1-8aae-4b6f-b542-f33978ee5b63}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41d430b9-565f-4801-8e2f-0476d4e1cda6}, !- Handle
  Diffuser,                               !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {294f2247-3f99-4f76-b8fb-f1435c59f47d}, !- Air Inlet Node Name
  {8379bf39-79ff-4cc5-b63e-40087c97be75}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb9c1657-0fd5-4b17-b1cc-0c821e0a38a7}, !- Handle
  Node 36,                                !- Name
  {a0e9195c-87f0-470d-9583-be2b9b82b651}, !- Inlet Port
  {294f2247-3f99-4f76-b8fb-f1435c59f47d}; !- Outlet Port

OS:Connection,
  {a0e9195c-87f0-470d-9583-be2b9b82b651}, !- Handle
  {e5c941a9-fe1f-48d5-9ec5-c0214eaff021}, !- Source Object
  3,                                      !- Outlet Port
  {fb9c1657-0fd5-4b17-b1cc-0c821e0a38a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294f2247-3f99-4f76-b8fb-f1435c59f47d}, !- Handle
  {fb9c1657-0fd5-4b17-b1cc-0c821e0a38a7}, !- Source Object
  3,                                      !- Outlet Port
  {41d430b9-565f-4801-8e2f-0476d4e1cda6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8379bf39-79ff-4cc5-b63e-40087c97be75}, !- Handle
  {41d430b9-565f-4801-8e2f-0476d4e1cda6}, !- Source Object
  4,                                      !- Outlet Port
  {ec8276d4-0c6e-45c9-a595-96eda609c39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1779567c-c9d5-45b9-8b9b-9264b388bfa0}, !- Handle
  Node 37,                                !- Name
  {d603bf69-f0d1-4721-9fbc-8200396c914a}, !- Inlet Port
  {ba55d260-55d9-45e6-92d7-ce83e539737a}; !- Outlet Port

OS:Connection,
  {56bb9606-47df-45b2-973c-a91934f75162}, !- Handle
  {ec8276d4-0c6e-45c9-a595-96eda609c39c}, !- Source Object
  3,                                      !- Outlet Port
  {02ff63bd-f84a-48eb-b9c2-018c405fe729}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d603bf69-f0d1-4721-9fbc-8200396c914a}, !- Handle
  {f8ec13c2-de49-4cf1-ac27-662fcd6ddc76}, !- Source Object
  3,                                      !- Outlet Port
  {1779567c-c9d5-45b9-8b9b-9264b388bfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba55d260-55d9-45e6-92d7-ce83e539737a}, !- Handle
  {1779567c-c9d5-45b9-8b9b-9264b388bfa0}, !- Source Object
  3,                                      !- Outlet Port
  {791e4747-320c-44f8-8077-d0c76a86d6ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73d38a1c-bf28-44e1-a05b-26c02cecbafa}, !- Handle
  Node 27,                                !- Name
  {bcf2362d-d4e1-431d-96a9-aaca2903f20e}, !- Inlet Port
  {8a9fd699-c5fa-41cb-95b1-83c88344ec29}; !- Outlet Port

OS:Node,
  {1018aef8-3272-4c56-9e02-10cfb2a3b763}, !- Handle
  Node 38,                                !- Name
  {41dfc523-5868-487e-be2b-464b48e2ed47}, !- Inlet Port
  {6ad97af5-d7aa-44f3-a294-42ef54fcc7a5}; !- Outlet Port

OS:Node,
  {140571f5-398c-4425-ad9f-36a2d2132946}, !- Handle
  Node 39,                                !- Name
  {001ef7e6-d3a2-4993-a349-84fd48b3a684}, !- Inlet Port
  {1a98c399-4c9a-4f0b-9967-0b163d5490ad}; !- Outlet Port

OS:Node,
  {347a606f-b6e6-408d-9a89-9e35b0b9b556}, !- Handle
  Node 44,                                !- Name
  {c7331438-be59-4326-8666-4424ded47503}, !- Inlet Port
  {02a7b87a-22e2-4414-b08c-d9088799b980}; !- Outlet Port

OS:Connection,
  {15c1aaf0-4182-402a-a142-d2e9cbdc3f38}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  3,                                      !- Outlet Port
  {bf98c05b-31a2-4ba5-92d6-931f5fbe2564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd27ff70-1ccd-4586-9b72-cd1574af5616}, !- Handle
  {5f755689-3140-4cf3-b809-3b3333bd80da}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df8dd2c5-33f0-4d71-ba2b-c6b47825ee19}, !- Handle
  Node 45,                                !- Name
  {19c953c1-2482-4a40-8556-1bb2cf0767eb}, !- Inlet Port
  {2a65e588-e39f-4310-9701-4d868b7835ec}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59b00024-7b91-41bf-b8fb-7ee3e0c3b913}, !- Handle
  Diffuser 13,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {2478449d-a573-4f0d-a2b6-0ddae00fe080}, !- Air Inlet Node Name
  {2a20a78c-ada5-4248-8157-3d73384a2093}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ac996da-5211-4da3-a6eb-7eefa0d29c43}, !- Handle
  Node 46,                                !- Name
  {2a20a78c-ada5-4248-8157-3d73384a2093}, !- Inlet Port
  {6fd46b57-880a-45ca-b7fd-2531571b856f}; !- Outlet Port

OS:Node,
  {d31c2ff1-c77f-430c-9722-08340133f15b}, !- Handle
  Node 47,                                !- Name
  {ea6a68c1-5ace-4ff4-8cb9-f2f85cc7c4eb}, !- Inlet Port
  {177bbd0e-f34f-4b16-aa06-f6e45817a723}; !- Outlet Port

OS:Connection,
  {6fd46b57-880a-45ca-b7fd-2531571b856f}, !- Handle
  {0ac996da-5211-4da3-a6eb-7eefa0d29c43}, !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6a68c1-5ace-4ff4-8cb9-f2f85cc7c4eb}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  2,                                      !- Outlet Port
  {d31c2ff1-c77f-430c-9722-08340133f15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177bbd0e-f34f-4b16-aa06-f6e45817a723}, !- Handle
  {d31c2ff1-c77f-430c-9722-08340133f15b}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {509c1288-16f6-4c93-9dc7-c201bd5d84c0}, !- Handle
  Node 51,                                !- Name
  {3fb64277-b26a-4c0e-b5d2-aec827125c87}, !- Inlet Port
  {2478449d-a573-4f0d-a2b6-0ddae00fe080}; !- Outlet Port

OS:Connection,
  {3fb64277-b26a-4c0e-b5d2-aec827125c87}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  4,                                      !- Outlet Port
  {509c1288-16f6-4c93-9dc7-c201bd5d84c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2478449d-a573-4f0d-a2b6-0ddae00fe080}, !- Handle
  {509c1288-16f6-4c93-9dc7-c201bd5d84c0}, !- Source Object
  3,                                      !- Outlet Port
  {59b00024-7b91-41bf-b8fb-7ee3e0c3b913}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a20a78c-ada5-4248-8157-3d73384a2093}, !- Handle
  {59b00024-7b91-41bf-b8fb-7ee3e0c3b913}, !- Source Object
  4,                                      !- Outlet Port
  {0ac996da-5211-4da3-a6eb-7eefa0d29c43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54fcb126-6b6f-4476-b4fa-0a5282aef694}, !- Handle
  Diffuser 14,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {da4d17f6-e949-49ba-bbeb-4b0f8df11c89}, !- Air Inlet Node Name
  {000ceff6-8566-471e-9981-d334f052ef46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68ef610b-3f8e-42f3-8944-5c675c221290}, !- Handle
  Node 52,                                !- Name
  {000ceff6-8566-471e-9981-d334f052ef46}, !- Inlet Port
  {a2f74905-d57b-4a55-8499-28e66894a5a0}; !- Outlet Port

OS:Node,
  {cf84bcd9-2bdf-4a3c-9824-3dea894341a4}, !- Handle
  Node 57,                                !- Name
  {ae96630f-0b96-4d32-9cc0-ab6039cbe451}, !- Inlet Port
  {3f43ba76-5349-4de5-b143-344c56482f1e}; !- Outlet Port

OS:Connection,
  {a2f74905-d57b-4a55-8499-28e66894a5a0}, !- Handle
  {68ef610b-3f8e-42f3-8944-5c675c221290}, !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae96630f-0b96-4d32-9cc0-ab6039cbe451}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  2,                                      !- Outlet Port
  {cf84bcd9-2bdf-4a3c-9824-3dea894341a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f43ba76-5349-4de5-b143-344c56482f1e}, !- Handle
  {cf84bcd9-2bdf-4a3c-9824-3dea894341a4}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84a58e8a-18cf-467d-8c2d-47953838669c}, !- Handle
  Node 58,                                !- Name
  {f866d184-775d-46b6-af7e-8cc86a1681a5}, !- Inlet Port
  {da4d17f6-e949-49ba-bbeb-4b0f8df11c89}; !- Outlet Port

OS:Connection,
  {f866d184-775d-46b6-af7e-8cc86a1681a5}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  5,                                      !- Outlet Port
  {84a58e8a-18cf-467d-8c2d-47953838669c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4d17f6-e949-49ba-bbeb-4b0f8df11c89}, !- Handle
  {84a58e8a-18cf-467d-8c2d-47953838669c}, !- Source Object
  3,                                      !- Outlet Port
  {54fcb126-6b6f-4476-b4fa-0a5282aef694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {000ceff6-8566-471e-9981-d334f052ef46}, !- Handle
  {54fcb126-6b6f-4476-b4fa-0a5282aef694}, !- Source Object
  4,                                      !- Outlet Port
  {68ef610b-3f8e-42f3-8944-5c675c221290}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b7e5453-d2c7-477a-91f9-177b050d9ba7}, !- Handle
  Diffuser 15,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {8bde24f0-7683-41ec-9f78-78054ca4f9f6}, !- Air Inlet Node Name
  {16e45c4b-68cc-420a-b0fa-8ee6b8536d34}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55ff788a-35fe-45a6-813e-4709d9cc8c62}, !- Handle
  Node 59,                                !- Name
  {16e45c4b-68cc-420a-b0fa-8ee6b8536d34}, !- Inlet Port
  {7f3efe94-e82f-4978-9cbe-98016d7bf63d}; !- Outlet Port

OS:Node,
  {93b08752-faf7-47d4-ba36-919149c97699}, !- Handle
  Node 60,                                !- Name
  {3bea014a-385c-4ade-a44e-7a274ec17a53}, !- Inlet Port
  {a8837788-bdeb-4174-9176-801b6c303f11}; !- Outlet Port

OS:Connection,
  {7f3efe94-e82f-4978-9cbe-98016d7bf63d}, !- Handle
  {55ff788a-35fe-45a6-813e-4709d9cc8c62}, !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bea014a-385c-4ade-a44e-7a274ec17a53}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  2,                                      !- Outlet Port
  {93b08752-faf7-47d4-ba36-919149c97699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8837788-bdeb-4174-9176-801b6c303f11}, !- Handle
  {93b08752-faf7-47d4-ba36-919149c97699}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0aabe34-7c45-48ed-8c1f-d8db3e7434ee}, !- Handle
  Node 64,                                !- Name
  {b7abfd7c-f55d-4108-a74c-ebe37cc8b73f}, !- Inlet Port
  {8bde24f0-7683-41ec-9f78-78054ca4f9f6}; !- Outlet Port

OS:Connection,
  {b7abfd7c-f55d-4108-a74c-ebe37cc8b73f}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  6,                                      !- Outlet Port
  {f0aabe34-7c45-48ed-8c1f-d8db3e7434ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bde24f0-7683-41ec-9f78-78054ca4f9f6}, !- Handle
  {f0aabe34-7c45-48ed-8c1f-d8db3e7434ee}, !- Source Object
  3,                                      !- Outlet Port
  {0b7e5453-d2c7-477a-91f9-177b050d9ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16e45c4b-68cc-420a-b0fa-8ee6b8536d34}, !- Handle
  {0b7e5453-d2c7-477a-91f9-177b050d9ba7}, !- Source Object
  4,                                      !- Outlet Port
  {55ff788a-35fe-45a6-813e-4709d9cc8c62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a027a539-0508-45d6-a73c-6606712f3bd6}, !- Handle
  Diffuser 16,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {1cd8f04a-c098-4d85-90df-c23221912c0c}, !- Air Inlet Node Name
  {7c9373a0-2ab0-46e8-8025-c9e4081341c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b406ec0f-80c2-475a-9926-45e7cfae255c}, !- Handle
  Node 69,                                !- Name
  {7c9373a0-2ab0-46e8-8025-c9e4081341c2}, !- Inlet Port
  {81f8fd42-f77d-43dd-a94e-926ceb2beb74}; !- Outlet Port

OS:Node,
  {51245ebd-03ec-4bc9-ad26-976f38c5fcd9}, !- Handle
  Node 70,                                !- Name
  {755ec9dc-57f9-43bd-90ed-92a427101bdd}, !- Inlet Port
  {dc14bc1d-0296-4094-bfa9-844a573293ca}; !- Outlet Port

OS:Connection,
  {81f8fd42-f77d-43dd-a94e-926ceb2beb74}, !- Handle
  {b406ec0f-80c2-475a-9926-45e7cfae255c}, !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755ec9dc-57f9-43bd-90ed-92a427101bdd}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  2,                                      !- Outlet Port
  {51245ebd-03ec-4bc9-ad26-976f38c5fcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc14bc1d-0296-4094-bfa9-844a573293ca}, !- Handle
  {51245ebd-03ec-4bc9-ad26-976f38c5fcd9}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c4a2e53-0eee-4a19-8bc1-30489cd23166}, !- Handle
  Node 71,                                !- Name
  {0c3c05ed-5985-4706-8eae-69363c3c865e}, !- Inlet Port
  {1cd8f04a-c098-4d85-90df-c23221912c0c}; !- Outlet Port

OS:Connection,
  {0c3c05ed-5985-4706-8eae-69363c3c865e}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  7,                                      !- Outlet Port
  {4c4a2e53-0eee-4a19-8bc1-30489cd23166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd8f04a-c098-4d85-90df-c23221912c0c}, !- Handle
  {4c4a2e53-0eee-4a19-8bc1-30489cd23166}, !- Source Object
  3,                                      !- Outlet Port
  {a027a539-0508-45d6-a73c-6606712f3bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c9373a0-2ab0-46e8-8025-c9e4081341c2}, !- Handle
  {a027a539-0508-45d6-a73c-6606712f3bd6}, !- Source Object
  4,                                      !- Outlet Port
  {b406ec0f-80c2-475a-9926-45e7cfae255c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {762e8a77-ee18-43ad-bb9f-985ec6daf702}, !- Handle
  Diffuser 17,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {462db634-a858-4462-a3c3-16531841b111}, !- Air Inlet Node Name
  {1e457db5-070d-4cf8-ba75-418e2c18f005}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32c7bf48-05f5-4a2c-a95a-8a0c13bf06f9}, !- Handle
  Node 72,                                !- Name
  {1e457db5-070d-4cf8-ba75-418e2c18f005}, !- Inlet Port
  {21f71f1d-0b11-477e-a56e-f7f0371b7177}; !- Outlet Port

OS:Node,
  {5bbf6821-5f44-4664-b83e-95acc1bb3afb}, !- Handle
  Node 76,                                !- Name
  {706ab1c0-2007-4940-91be-758b04bcca5d}, !- Inlet Port
  {4d5a9895-f547-4275-b55a-e9d4a78f0a43}; !- Outlet Port

OS:Connection,
  {21f71f1d-0b11-477e-a56e-f7f0371b7177}, !- Handle
  {32c7bf48-05f5-4a2c-a95a-8a0c13bf06f9}, !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706ab1c0-2007-4940-91be-758b04bcca5d}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  2,                                      !- Outlet Port
  {5bbf6821-5f44-4664-b83e-95acc1bb3afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5a9895-f547-4275-b55a-e9d4a78f0a43}, !- Handle
  {5bbf6821-5f44-4664-b83e-95acc1bb3afb}, !- Source Object
  3,                                      !- Outlet Port
  {3cd45756-0eea-41f1-b0bc-bc45736b6b17}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f10b24b0-0d89-41c9-9ac9-b5654ffa3487}, !- Handle
  Node 81,                                !- Name
  {8159eef8-da6c-459c-bb65-a2e88a8f8b1a}, !- Inlet Port
  {462db634-a858-4462-a3c3-16531841b111}; !- Outlet Port

OS:Connection,
  {8159eef8-da6c-459c-bb65-a2e88a8f8b1a}, !- Handle
  {4145748c-b6c1-499b-9a86-e6c1a7d243bd}, !- Source Object
  8,                                      !- Outlet Port
  {f10b24b0-0d89-41c9-9ac9-b5654ffa3487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462db634-a858-4462-a3c3-16531841b111}, !- Handle
  {f10b24b0-0d89-41c9-9ac9-b5654ffa3487}, !- Source Object
  3,                                      !- Outlet Port
  {762e8a77-ee18-43ad-bb9f-985ec6daf702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e457db5-070d-4cf8-ba75-418e2c18f005}, !- Handle
  {762e8a77-ee18-43ad-bb9f-985ec6daf702}, !- Source Object
  4,                                      !- Outlet Port
  {32c7bf48-05f5-4a2c-a95a-8a0c13bf06f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf3395e8-2e8a-460b-a809-f62b94b9dee0}, !- Handle
  Diffuser 18,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {16a8fbc9-22b5-4e38-9885-942bbcc48d37}, !- Air Inlet Node Name
  {bcf2362d-d4e1-431d-96a9-aaca2903f20e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0ed9602-d799-498d-b7ce-4c6d18ac38fe}, !- Handle
  Node 82,                                !- Name
  {77053fb4-b3df-427b-b046-b1b36df9c5b0}, !- Inlet Port
  {16a8fbc9-22b5-4e38-9885-942bbcc48d37}; !- Outlet Port

OS:Connection,
  {77053fb4-b3df-427b-b046-b1b36df9c5b0}, !- Handle
  {1afa3666-3a69-4216-a4ff-5f952a8f2ace}, !- Source Object
  3,                                      !- Outlet Port
  {a0ed9602-d799-498d-b7ce-4c6d18ac38fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a8fbc9-22b5-4e38-9885-942bbcc48d37}, !- Handle
  {a0ed9602-d799-498d-b7ce-4c6d18ac38fe}, !- Source Object
  3,                                      !- Outlet Port
  {bf3395e8-2e8a-460b-a809-f62b94b9dee0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcf2362d-d4e1-431d-96a9-aaca2903f20e}, !- Handle
  {bf3395e8-2e8a-460b-a809-f62b94b9dee0}, !- Source Object
  4,                                      !- Outlet Port
  {73d38a1c-bf28-44e1-a05b-26c02cecbafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e933c8b2-64c1-4254-b0e9-dec0f9caba53}, !- Handle
  Node 83,                                !- Name
  {589c4742-5e28-4b7c-9496-95eebd205cce}, !- Inlet Port
  {3f825fcf-5a0e-4992-97b0-bcfd1c9a7b4b}; !- Outlet Port

OS:Connection,
  {8a9fd699-c5fa-41cb-95b1-83c88344ec29}, !- Handle
  {73d38a1c-bf28-44e1-a05b-26c02cecbafa}, !- Source Object
  3,                                      !- Outlet Port
  {daea8e6e-d0c1-4d95-999d-ff2bebf24c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {589c4742-5e28-4b7c-9496-95eebd205cce}, !- Handle
  {0cbbad20-7cc5-4861-aad2-43a0b309cbb6}, !- Source Object
  3,                                      !- Outlet Port
  {e933c8b2-64c1-4254-b0e9-dec0f9caba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f825fcf-5a0e-4992-97b0-bcfd1c9a7b4b}, !- Handle
  {e933c8b2-64c1-4254-b0e9-dec0f9caba53}, !- Source Object
  3,                                      !- Outlet Port
  {883d9365-44a1-426b-a7a0-dafddd25094e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70d2a862-3c38-464b-986b-a8531c835fa0}, !- Handle
  Diffuser 19,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {6e308705-d061-4130-8dfd-117709359b59}, !- Air Inlet Node Name
  {41dfc523-5868-487e-be2b-464b48e2ed47}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9002c23e-8ef1-40af-bebd-a8fffa60ba68}, !- Handle
  Node 84,                                !- Name
  {a6879020-325e-4ddc-8d02-6c90c1ee9cf5}, !- Inlet Port
  {6e308705-d061-4130-8dfd-117709359b59}; !- Outlet Port

OS:Connection,
  {a6879020-325e-4ddc-8d02-6c90c1ee9cf5}, !- Handle
  {e4d92faf-bdf1-413f-8e8d-cd8e9fa8717b}, !- Source Object
  3,                                      !- Outlet Port
  {9002c23e-8ef1-40af-bebd-a8fffa60ba68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e308705-d061-4130-8dfd-117709359b59}, !- Handle
  {9002c23e-8ef1-40af-bebd-a8fffa60ba68}, !- Source Object
  3,                                      !- Outlet Port
  {70d2a862-3c38-464b-986b-a8531c835fa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41dfc523-5868-487e-be2b-464b48e2ed47}, !- Handle
  {70d2a862-3c38-464b-986b-a8531c835fa0}, !- Source Object
  4,                                      !- Outlet Port
  {1018aef8-3272-4c56-9e02-10cfb2a3b763}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25262487-80c5-4127-b76d-f428ae7986d0}, !- Handle
  Node 88,                                !- Name
  {69e7804d-e840-424c-913c-4510200a6d98}, !- Inlet Port
  {2a72642b-a022-47fc-9f34-d62ff2da97e0}; !- Outlet Port

OS:Connection,
  {6ad97af5-d7aa-44f3-a294-42ef54fcc7a5}, !- Handle
  {1018aef8-3272-4c56-9e02-10cfb2a3b763}, !- Source Object
  3,                                      !- Outlet Port
  {c27192e0-c3b6-4dd8-b98d-30de4f410154}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69e7804d-e840-424c-913c-4510200a6d98}, !- Handle
  {3f1cb314-2b82-4009-88fd-0ffff4cf9129}, !- Source Object
  3,                                      !- Outlet Port
  {25262487-80c5-4127-b76d-f428ae7986d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a72642b-a022-47fc-9f34-d62ff2da97e0}, !- Handle
  {25262487-80c5-4127-b76d-f428ae7986d0}, !- Source Object
  3,                                      !- Outlet Port
  {fe41dc1c-99d7-45e2-a54e-3f3a385669ff}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f96afb97-c4f0-443b-89a9-474271fa5564}, !- Handle
  Diffuser 20,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {1894a521-c9d9-4838-825d-c409d9a64e4b}, !- Air Inlet Node Name
  {001ef7e6-d3a2-4993-a349-84fd48b3a684}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6afbae88-43cd-4cbd-9d2f-91b23163c6b7}, !- Handle
  Node 89,                                !- Name
  {34fb1b5e-7c24-425a-8a6a-d65db65092e2}, !- Inlet Port
  {1894a521-c9d9-4838-825d-c409d9a64e4b}; !- Outlet Port

OS:Connection,
  {34fb1b5e-7c24-425a-8a6a-d65db65092e2}, !- Handle
  {259cff33-adf3-484d-a64c-bff3bd3febdb}, !- Source Object
  3,                                      !- Outlet Port
  {6afbae88-43cd-4cbd-9d2f-91b23163c6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1894a521-c9d9-4838-825d-c409d9a64e4b}, !- Handle
  {6afbae88-43cd-4cbd-9d2f-91b23163c6b7}, !- Source Object
  3,                                      !- Outlet Port
  {f96afb97-c4f0-443b-89a9-474271fa5564}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {001ef7e6-d3a2-4993-a349-84fd48b3a684}, !- Handle
  {f96afb97-c4f0-443b-89a9-474271fa5564}, !- Source Object
  4,                                      !- Outlet Port
  {140571f5-398c-4425-ad9f-36a2d2132946}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7c357b9-d612-44de-874e-673659775528}, !- Handle
  Node 90,                                !- Name
  {2bc6d51e-567d-4444-b57f-404b88f04991}, !- Inlet Port
  {65569eaa-d1c7-42eb-8d6a-a5d56470a035}; !- Outlet Port

OS:Connection,
  {1a98c399-4c9a-4f0b-9967-0b163d5490ad}, !- Handle
  {140571f5-398c-4425-ad9f-36a2d2132946}, !- Source Object
  3,                                      !- Outlet Port
  {21c23397-7363-40fd-8884-574e5576333b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bc6d51e-567d-4444-b57f-404b88f04991}, !- Handle
  {62a25011-6b60-4456-8a24-c799eb25cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {b7c357b9-d612-44de-874e-673659775528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65569eaa-d1c7-42eb-8d6a-a5d56470a035}, !- Handle
  {b7c357b9-d612-44de-874e-673659775528}, !- Source Object
  3,                                      !- Outlet Port
  {742a3765-cc62-4d52-8f48-e0f121007707}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1624665-f1f3-4e19-b759-1e114aa98b95}, !- Handle
  Diffuser 21,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {778e2bc3-7fc7-4354-b237-740342cfc28d}, !- Air Inlet Node Name
  {c7331438-be59-4326-8666-4424ded47503}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dca471df-49f0-4fa9-aca5-32a3e1dad92e}, !- Handle
  Node 91,                                !- Name
  {18c7b937-095a-4c19-bde1-98e41ade7f7e}, !- Inlet Port
  {778e2bc3-7fc7-4354-b237-740342cfc28d}; !- Outlet Port

OS:Connection,
  {18c7b937-095a-4c19-bde1-98e41ade7f7e}, !- Handle
  {20e1aed4-f010-4a14-ab67-dbb5c937b072}, !- Source Object
  3,                                      !- Outlet Port
  {dca471df-49f0-4fa9-aca5-32a3e1dad92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778e2bc3-7fc7-4354-b237-740342cfc28d}, !- Handle
  {dca471df-49f0-4fa9-aca5-32a3e1dad92e}, !- Source Object
  3,                                      !- Outlet Port
  {a1624665-f1f3-4e19-b759-1e114aa98b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7331438-be59-4326-8666-4424ded47503}, !- Handle
  {a1624665-f1f3-4e19-b759-1e114aa98b95}, !- Source Object
  4,                                      !- Outlet Port
  {347a606f-b6e6-408d-9a89-9e35b0b9b556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45aeb9ce-0e70-4ce6-a921-5912949bef37}, !- Handle
  Node 97,                                !- Name
  {aebab6cb-dbbe-4aa5-aba2-af9f877146f9}, !- Inlet Port
  {de390e5e-23d2-4fcd-9fd8-32fb619a4bc0}; !- Outlet Port

OS:Connection,
  {02a7b87a-22e2-4414-b08c-d9088799b980}, !- Handle
  {347a606f-b6e6-408d-9a89-9e35b0b9b556}, !- Source Object
  3,                                      !- Outlet Port
  {536eb3c4-c4cf-4283-a376-ed21b62b9a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aebab6cb-dbbe-4aa5-aba2-af9f877146f9}, !- Handle
  {0ac400c0-a961-45c8-ac09-98f65d949f4d}, !- Source Object
  3,                                      !- Outlet Port
  {45aeb9ce-0e70-4ce6-a921-5912949bef37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de390e5e-23d2-4fcd-9fd8-32fb619a4bc0}, !- Handle
  {45aeb9ce-0e70-4ce6-a921-5912949bef37}, !- Source Object
  3,                                      !- Outlet Port
  {673575f8-5c7b-4d1b-8d57-e6a277062ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e4b6e20-4876-4155-baaf-abee3066e35a}, !- Handle
  Diffuser 22,                            !- Name
  {05edd08e-d940-40ca-96cd-7f3b3eba6cb4}, !- Availability Schedule Name
  {1addf374-0928-4343-a869-6fe44b861605}, !- Air Inlet Node Name
  {19c953c1-2482-4a40-8556-1bb2cf0767eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba31c883-0b5b-4c0f-8049-0bccb1286dbb}, !- Handle
  Node 100,                               !- Name
  {278373c8-5a05-41e8-be6c-1649df60419e}, !- Inlet Port
  {1addf374-0928-4343-a869-6fe44b861605}; !- Outlet Port

OS:Connection,
  {278373c8-5a05-41e8-be6c-1649df60419e}, !- Handle
  {ff185048-70f9-4469-afb3-d9124d7bd248}, !- Source Object
  3,                                      !- Outlet Port
  {ba31c883-0b5b-4c0f-8049-0bccb1286dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1addf374-0928-4343-a869-6fe44b861605}, !- Handle
  {ba31c883-0b5b-4c0f-8049-0bccb1286dbb}, !- Source Object
  3,                                      !- Outlet Port
  {3e4b6e20-4876-4155-baaf-abee3066e35a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19c953c1-2482-4a40-8556-1bb2cf0767eb}, !- Handle
  {3e4b6e20-4876-4155-baaf-abee3066e35a}, !- Source Object
  4,                                      !- Outlet Port
  {df8dd2c5-33f0-4d71-ba2b-c6b47825ee19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e41c3533-641b-428a-b7ba-46a381dcf680}, !- Handle
  Node 101,                               !- Name
  {25503ff8-c5b6-4f74-b254-9540dd0d9f42}, !- Inlet Port
  {fda47e36-676f-4b89-87eb-6d16f1392215}; !- Outlet Port

OS:Connection,
  {2a65e588-e39f-4310-9701-4d868b7835ec}, !- Handle
  {df8dd2c5-33f0-4d71-ba2b-c6b47825ee19}, !- Source Object
  3,                                      !- Outlet Port
  {f4b9ae92-5f9e-4ebf-94fc-6341a9551bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25503ff8-c5b6-4f74-b254-9540dd0d9f42}, !- Handle
  {2fb0b4b3-2fd8-47e7-8671-12d90e016dfc}, !- Source Object
  3,                                      !- Outlet Port
  {e41c3533-641b-428a-b7ba-46a381dcf680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda47e36-676f-4b89-87eb-6d16f1392215}, !- Handle
  {e41c3533-641b-428a-b7ba-46a381dcf680}, !- Source Object
  3,                                      !- Outlet Port
  {a4dcea07-5330-4cb3-b412-db6078236f01}, !- Target Object
  3;                                      !- Inlet Port

